!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 6.1.8.021 28 aprile 2021 - 09:44:11
! Source file: D:\Paolo\Politecnico di Torino\R-GRP_EDYPRE - Documenti\General\Papers\_capitolo\modelli DB\90-00 B1 V2 - Athens.dsb
Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw
Site:Location,
    Turin,                   !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day Lug,   !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.9,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day,       !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    8.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Year_simulation,         !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    1.99,                    !- January Ground Temperature {C}
    1.11,                    !- February Ground Temperature {C}
    2.67,                    !- March Ground Temperature {C}
    5.12,                    !- April Ground Temperature {C}
    11.52,                   !- May Ground Temperature {C}
    16.46,                   !- June Ground Temperature {C}
    19.79,                   !- July Ground Temperature {C}
    20.81,                   !- August Ground Temperature {C}
    19.08,                   !- September Ground Temperature {C}
    15.24,                   !- October Ground Temperature {C}
    10.12,                   !- November Ground Temperature {C}
    5.36;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Summer (Northern Hemisphere),  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Schedule: Dwell_DomToilet_Occ
Schedule:Compact,
    Dwell_DomToilet_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 18:00,            !- Field 11
    0,                       !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0,                       !- Field 23
    Until: 07:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 18:00,            !- Field 30
    0,                       !- Field 31
    Until: 19:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0,                       !- Field 42
    Until: 07:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.25,                    !- Field 48
    Until: 18:00,            !- Field 49
    0,                       !- Field 50
    Until: 19:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3,                     !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

! Schedule: Dwell_DomToilet_Light
Schedule:Compact,
    Dwell_DomToilet_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:00,            !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 06:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 18:00,            !- Field 29
    0,                       !- Field 30
    Until: 22:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomToilet_Equip
Schedule:Compact,
    Dwell_DomToilet_Equip,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.06196,                 !- Field 4
    Until: 08:00,            !- Field 5
    0.53098,                 !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.53098,                 !- Field 10
    Until: 17:00,            !- Field 11
    0.06196,                 !- Field 12
    Until: 18:00,            !- Field 13
    0.29647,                 !- Field 14
    Until: 19:00,            !- Field 15
    0.53098,                 !- Field 16
    Until: 20:00,            !- Field 17
    0.76549,                 !- Field 18
    Until: 22:00,            !- Field 19
    1,                       !- Field 20
    Until: 23:00,            !- Field 21
    0.76549,                 !- Field 22
    Until: 24:00,            !- Field 23
    0.29647,                 !- Field 24
    For: Weekends,           !- Field 25
    Until: 07:00,            !- Field 26
    0.06196,                 !- Field 27
    Until: 08:00,            !- Field 28
    0.53098,                 !- Field 29
    Until: 09:00,            !- Field 30
    1,                       !- Field 31
    Until: 10:00,            !- Field 32
    0.53098,                 !- Field 33
    Until: 17:00,            !- Field 34
    0.06196,                 !- Field 35
    Until: 18:00,            !- Field 36
    0.29647,                 !- Field 37
    Until: 19:00,            !- Field 38
    0.53098,                 !- Field 39
    Until: 20:00,            !- Field 40
    0.76549,                 !- Field 41
    Until: 22:00,            !- Field 42
    1,                       !- Field 43
    Until: 23:00,            !- Field 44
    0.76549,                 !- Field 45
    Until: 24:00,            !- Field 46
    0.29647,                 !- Field 47
    For: Holidays,           !- Field 48
    Until: 07:00,            !- Field 49
    0.06196,                 !- Field 50
    Until: 08:00,            !- Field 51
    0.53098,                 !- Field 52
    Until: 09:00,            !- Field 53
    1,                       !- Field 54
    Until: 10:00,            !- Field 55
    0.53098,                 !- Field 56
    Until: 17:00,            !- Field 57
    0.06196,                 !- Field 58
    Until: 18:00,            !- Field 59
    0.29647,                 !- Field 60
    Until: 19:00,            !- Field 61
    0.53098,                 !- Field 62
    Until: 20:00,            !- Field 63
    0.76549,                 !- Field 64
    Until: 22:00,            !- Field 65
    1,                       !- Field 66
    Until: 23:00,            !- Field 67
    0.76549,                 !- Field 68
    Until: 24:00,            !- Field 69
    0.29647,                 !- Field 70
    For: WinterDesignDay AllOtherDays,  !- Field 71
    Until: 24:00,            !- Field 72
    0;                       !- Field 73

! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
    Dwell_DomBed_Occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 22:00,            !- Field 9
    0,                       !- Field 10
    Until: 23:00,            !- Field 11
    0.25,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.75,                    !- Field 14
    For: Weekends,           !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 08:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 09:00,            !- Field 20
    0.25,                    !- Field 21
    Until: 22:00,            !- Field 22
    0,                       !- Field 23
    Until: 23:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.75,                    !- Field 27
    For: Holidays,           !- Field 28
    Until: 07:00,            !- Field 29
    1,                       !- Field 30
    Until: 08:00,            !- Field 31
    0.5,                     !- Field 32
    Until: 09:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 22:00,            !- Field 35
    0,                       !- Field 36
    Until: 23:00,            !- Field 37
    0.25,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.75,                    !- Field 40
    For: WinterDesignDay AllOtherDays,  !- Field 41
    Until: 24:00,            !- Field 42
    0;                       !- Field 43

! Schedule: Dwell_DomBed_Light
Schedule:Compact,
    Dwell_DomBed_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
    Dwell_DomBed_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.06993,                 !- Field 4
    Until: 08:00,            !- Field 5
    0.53497,                 !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.53497,                 !- Field 10
    Until: 17:00,            !- Field 11
    0.06993,                 !- Field 12
    Until: 18:00,            !- Field 13
    0.30245,                 !- Field 14
    Until: 19:00,            !- Field 15
    0.53497,                 !- Field 16
    Until: 20:00,            !- Field 17
    0.76748,                 !- Field 18
    Until: 22:00,            !- Field 19
    1,                       !- Field 20
    Until: 23:00,            !- Field 21
    0.76748,                 !- Field 22
    Until: 24:00,            !- Field 23
    0.30245,                 !- Field 24
    For: Weekends,           !- Field 25
    Until: 07:00,            !- Field 26
    0.06993,                 !- Field 27
    Until: 08:00,            !- Field 28
    0.53497,                 !- Field 29
    Until: 09:00,            !- Field 30
    1,                       !- Field 31
    Until: 10:00,            !- Field 32
    0.53497,                 !- Field 33
    Until: 17:00,            !- Field 34
    0.06993,                 !- Field 35
    Until: 18:00,            !- Field 36
    0.30245,                 !- Field 37
    Until: 19:00,            !- Field 38
    0.53497,                 !- Field 39
    Until: 20:00,            !- Field 40
    0.76748,                 !- Field 41
    Until: 22:00,            !- Field 42
    1,                       !- Field 43
    Until: 23:00,            !- Field 44
    0.76748,                 !- Field 45
    Until: 24:00,            !- Field 46
    0.30245,                 !- Field 47
    For: Holidays,           !- Field 48
    Until: 07:00,            !- Field 49
    0.06993,                 !- Field 50
    Until: 08:00,            !- Field 51
    0.53497,                 !- Field 52
    Until: 09:00,            !- Field 53
    1,                       !- Field 54
    Until: 10:00,            !- Field 55
    0.53497,                 !- Field 56
    Until: 17:00,            !- Field 57
    0.06993,                 !- Field 58
    Until: 18:00,            !- Field 59
    0.30245,                 !- Field 60
    Until: 19:00,            !- Field 61
    0.53497,                 !- Field 62
    Until: 20:00,            !- Field 63
    0.76748,                 !- Field 64
    Until: 22:00,            !- Field 65
    1,                       !- Field 66
    Until: 23:00,            !- Field 67
    0.76748,                 !- Field 68
    Until: 24:00,            !- Field 69
    0.30245,                 !- Field 70
    For: WinterDesignDay AllOtherDays,  !- Field 71
    Until: 24:00,            !- Field 72
    0;                       !- Field 73

! Schedule: Dwell_DomDining_Occ
Schedule:Compact,
    Dwell_DomDining_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 18:00,            !- Field 11
    0,                       !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0,                       !- Field 23
    Until: 07:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 18:00,            !- Field 30
    0,                       !- Field 31
    Until: 19:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0,                       !- Field 42
    Until: 07:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.25,                    !- Field 48
    Until: 18:00,            !- Field 49
    0,                       !- Field 50
    Until: 19:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3,                     !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

! Schedule: Dwell_DomDining_Light
Schedule:Compact,
    Dwell_DomDining_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:00,            !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 06:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 18:00,            !- Field 29
    0,                       !- Field 30
    Until: 22:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomDining_Equip
Schedule:Compact,
    Dwell_DomDining_Equip,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.08157,                 !- Field 4
    Until: 07:00,            !- Field 5
    0.31118,                 !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.31118,                 !- Field 10
    Until: 18:00,            !- Field 11
    0.08157,                 !- Field 12
    Until: 19:00,            !- Field 13
    0.54079,                 !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3571,                  !- Field 18
    Until: 24:00,            !- Field 19
    0.08157,                 !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0.08157,                 !- Field 23
    Until: 07:00,            !- Field 24
    0.31118,                 !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.31118,                 !- Field 29
    Until: 18:00,            !- Field 30
    0.08157,                 !- Field 31
    Until: 19:00,            !- Field 32
    0.54079,                 !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3571,                  !- Field 37
    Until: 24:00,            !- Field 38
    0.08157,                 !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0.08157,                 !- Field 42
    Until: 07:00,            !- Field 43
    0.31118,                 !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.31118,                 !- Field 48
    Until: 18:00,            !- Field 49
    0.08157,                 !- Field 50
    Until: 19:00,            !- Field 51
    0.54079,                 !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3571,                  !- Field 56
    Until: 24:00,            !- Field 57
    0.08157,                 !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
    Dwell_DomKitchen_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomKitchen_Light
Schedule:Compact,
    Dwell_DomKitchen_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomKitchen_Equip
Schedule:Compact,
    Dwell_DomKitchen_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.06605,                 !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0.06605,                 !- Field 8
    Until: 23:00,            !- Field 9
    0.25284,                 !- Field 10
    Until: 24:00,            !- Field 11
    0.06605,                 !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0.06605,                 !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0.06605,                 !- Field 19
    Until: 23:00,            !- Field 20
    0.25284,                 !- Field 21
    Until: 24:00,            !- Field 22
    0.06605,                 !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0.06605,                 !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0.06605,                 !- Field 30
    Until: 23:00,            !- Field 31
    0.25284,                 !- Field 32
    Until: 24:00,            !- Field 33
    0.06605,                 !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
    Dwell_DomCirculation_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.3,                     !- Field 19
    For: Holidays,           !- Field 20
    Until: 07:00,            !- Field 21
    0,                       !- Field 22
    Until: 23:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.3,                     !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Dwell_DomCirculation_Light
Schedule:Compact,
    Dwell_DomCirculation_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 24:00,            !- Field 16
    1,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 07:00,            !- Field 19
    0,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Dwell_DomCirculation_Equip
Schedule:Compact,
    Dwell_DomCirculation_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.06368,                 !- Field 4
    Until: 08:00,            !- Field 5
    0.53184,                 !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.53184,                 !- Field 10
    Until: 17:00,            !- Field 11
    0.06368,                 !- Field 12
    Until: 18:00,            !- Field 13
    0.29776,                 !- Field 14
    Until: 19:00,            !- Field 15
    0.53184,                 !- Field 16
    Until: 20:00,            !- Field 17
    0.76592,                 !- Field 18
    Until: 22:00,            !- Field 19
    1,                       !- Field 20
    Until: 23:00,            !- Field 21
    0.76592,                 !- Field 22
    Until: 24:00,            !- Field 23
    0.29776,                 !- Field 24
    For: Weekends,           !- Field 25
    Until: 07:00,            !- Field 26
    0.06368,                 !- Field 27
    Until: 23:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0.34458,                 !- Field 31
    For: Holidays,           !- Field 32
    Until: 07:00,            !- Field 33
    0.06368,                 !- Field 34
    Until: 23:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0.34458,                 !- Field 38
    For: WinterDesignDay AllOtherDays,  !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

Schedule:Compact,
    Activity Schedule 11476, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    144;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11476, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1B:Kitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1B:Kitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 11483, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11483, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1B:Bathroom1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1B:Bathroom1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 11491, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11491, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1B:Room1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1B:Room1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 11499, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11499, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1B:Corridor,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1B:Corridor,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 11507, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 11507, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1B:Bathroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1B:Bathroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 11514, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    99;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11514, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1B:Livingroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1B:Livingroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 11527, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 11527, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1B:Room,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1B:Room,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

! Shading data - building component blocks
! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building_1_Block_component9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building_1_Block_component10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building_1_Block_component11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building_1_Block_component12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building_1_Block_component15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building_1_Block_component16,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Kitchen Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Kitchen Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Kitchen Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    26,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Kitchen Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    26,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    26,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Corridor Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Corridor Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Corridor Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    26,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Corridor Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    26,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Bathroom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Livingroom Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Livingroom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Livingroom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    26,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Livingroom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20,                      !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    20;                      !- Field 12

! Modified schedule: Winter (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    26,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

! Modified schedule: Summer (Northern Hemisphere)
Schedule:Compact,
    Block1B:Room Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- spessore 0,1327
Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- spessore 0,1
Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- spessore 0,07
Material,
    Floor/Roof Screed_.O7,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- spessore 0,03
Material,
    Timber Flooring_.O3,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt 1- spessore 0,01
Material,
    Asphalt 1_.O1,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- spessore 0,1445
Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- spessore 0,013
Material,
    Plasterboard_.O13,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- spessore 0,025
Material,
    Gypsum Plasterboard_.O25,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- spessore 0,035
Material,
    Painted Oak_.O35,        !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster, sand aggregate- spessore 0,025
Material,
    Cement/plaster/mortar - cement plaster sand aggregate_.O25,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Heavyweight)- spessore 0,1
Material,
    EPS Expanded Polystyrene (Heavyweight)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,2
Material,
    Concrete Block (Medium)_.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,013
Material,
    Gypsum Plastering_.O13,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    42,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass 2,                 !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass 3,                 !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass 38,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass 40,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass 41,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.190,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.079,                   !- Front Side Visible Reflectance at Normal Incidence
    0.056,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.10,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass 42,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.17,                    !- Front Side Solar Reflectance at Normal Incidence
    0.22,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    0.0065;                  !- Thickness {m}

WindowMaterial:Gas,
    air 13mm,                !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    air 12mm,                !- Name
    Air,                     !- Gas Type
    0.012;                   !- Thickness {m}

WindowMaterial:Gas,
    argon 13mm,              !- Name
    Argon,                   !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    blind_20001,             !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Pavimento controterra di progetto
Construction,
    GroundFloor,             !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.O7,   !- Layer 3
    Timber Flooring_.O3;     !- Layer 4

! <Previous reversed>
Construction,
    GroundFloor_Rev,         !- Name
    Timber Flooring_.O3,     !- Outside Layer
    Floor/Roof Screed_.O7,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Tetto Piano di progetto
Construction,
    Roof,                    !- Name
    Asphalt 1_.O1,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_.O13;       !- Layer 4

! <Previous reversed>
Construction,
    Roof_Rev,                !- Name
    Plasterboard_.O13,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.O1;           !- Layer 4

! Partizione di progetto
Construction,
    Partition,               !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! <Previous reversed>
Construction,
    Partition_Rev,           !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! Porta interna di progetto
Construction,
    InsideDoor,              !- Name
    Painted Oak_.O35;        !- Outside Layer

! <Previous reversed>
Construction,
    InsideDoor_Rev,          !- Name
    Painted Oak_.O35;        !- Outside Layer

! Muro esterno B 0.287
Construction,
    ExternalWallBO.287,      !- Name
    Cement/plaster/mortar - cement plaster sand aggregate_.O25,  !- Outside Layer
    EPS Expanded Polystyrene (Heavyweight)_.1,  !- Layer 2
    Concrete Block (Medium)_.2,  !- Layer 3
    Gypsum Plastering_.O13;  !- Layer 4

! <Previous reversed>
Construction,
    ExternalWallBO.287_Rev,  !- Name
    Gypsum Plastering_.O13,  !- Outside Layer
    Concrete Block (Medium)_.2,  !- Layer 2
    EPS Expanded Polystyrene (Heavyweight)_.1,  !- Layer 3
    Cement/plaster/mortar - cement plaster sand aggregate_.O25;  !- Layer 4

! Porta esterna di progetto
Construction,
    ExternalDoor,            !- Name
    Painted Oak_.O35;        !- Outside Layer

! <Previous reversed>
Construction,
    ExternalDoor_Rev,        !- Name
    Painted Oak_.O35;        !- Outside Layer

Construction,
    single_glazing,          !- Name
    glass 38,                !- Outside Layer
    air 13mm,                !- Layer 2
    glass 2;                 !- Layer 3

Construction,
    double_glazing,          !- Name
    glass 3,                 !- Outside Layer
    air 13mm,                !- Layer 2
    glass 42;                !- Layer 3

Construction,
    triple_glazing,          !- Name
    glass 40,                !- Outside Layer
    air 12mm,                !- Layer 2
    glass 2,                 !- Layer 3
    air 12mm,                !- Layer 4
    glass 41;                !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Blocco 1B - Cucina
Zone,
    Block1B:Kitchen,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    20.5431,                 !- Volume {m3}
    6.8477,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Blocco 1B - bagno 1
Zone,
    Block1B:Bathroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.3294,                 !- Volume {m3}
    4.4431,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Blocco 1B - camera  1
Zone,
    Block1B:Room1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    24.5842,                 !- Volume {m3}
    8.1947,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Blocco 1B - corridoio
Zone,
    Block1B:Corridor,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.1031,                  !- Volume {m3}
    2.0344,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Blocco 1B - bagno
Zone,
    Block1B:Bathroom,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.9907,                 !- Volume {m3}
    4.3302,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Blocco 1B - soggiorno
Zone,
    Block1B:Livingroom,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    56.0253,                 !- Volume {m3}
    18.6751,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Blocco 1B - camera
Zone,
    Block1B:Room,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.8832,                 !- Volume {m3}
    13.9611,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Blocco 1B, Cucina, Pavimento controterra - 9,236 mq (Terreno), Surface Area: 9,236mq
BuildingSurface:Detailed,
    Block1B:Kitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Kitchen,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.6879685402,            !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.6879685402,            !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, Cucina, Tetto - 9,236 mq, Surface Area: 9,236mq
BuildingSurface:Detailed,
    Block1B:Kitchen_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Kitchen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6879685402,            !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.6879685402,            !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, Cucina, Partizione - 11,100 mq (Blocco 1B, bagno 1), Surface Area: 11.1
BuildingSurface:Detailed,
    Block1B:Kitchen_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Kitchen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Bathroom1_Partition_5_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6879685402,            !- Vertex 1 X-coordinate {m}
    12.58603345,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.6879685402,            !- Vertex 2 X-coordinate {m}
    8.88603346,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.6879685402,            !- Vertex 3 X-coordinate {m}
    8.88603346,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.6879685402,            !- Vertex 4 X-coordinate {m}
    12.58603345,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, Cucina, Partizione - 11,100 mq (Blocco 1B, bagno 1), Surface Area: 11.1 <Other side>
BuildingSurface:Detailed,
    Block1B:Bathroom1_Partition_5_0_10000,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Bathroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Kitchen_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6879685402,            !- Vertex 1 X-coordinate {m}
    8.88603346,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.6879685402,            !- Vertex 2 X-coordinate {m}
    12.58603345,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.6879685402,            !- Vertex 3 X-coordinate {m}
    12.58603345,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.6879685402,            !- Vertex 4 X-coordinate {m}
    8.88603346,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, Cucina, Partizione - 7,489 mq (Blocco 1B, soggiorno), Surface Area: 5.8378
BuildingSurface:Detailed,
    Block1B:Kitchen_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Kitchen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Livingroom_Partition_10_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.68796854,              !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.18423943,             !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.18423943,             !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.68796854,              !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, Cucina, Partizione - 7,489 mq (Blocco 1B, soggiorno), Surface Area: 5.8378 <Other side>
BuildingSurface:Detailed,
    Block1B:Livingroom_Partition_10_0_10001,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Kitchen_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.18423943,             !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.68796854,              !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.68796854,              !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.18423943,             !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, Cucina, Parete - 11,100 mq - 90,0�, Surface Area: 11,100mq
BuildingSurface:Detailed,
    Block1B:Kitchen_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Kitchen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, Cucina, Parete - 7,489 mq - 0,0�, Surface Area: 7,489mq
BuildingSurface:Detailed,
    Block1B:Kitchen_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Kitchen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.6879685402,            !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.6879685402,            !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Pavimento controterra - 5,557 mq (Terreno), Surface Area: 5,557mq
BuildingSurface:Detailed,
    Block1B:Bathroom1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Bathroom1,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6879685402,            !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1879685402,            !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.184239435,             !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.6879685402,            !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Tetto - 5,557 mq, Surface Area: 5,557mq
BuildingSurface:Detailed,
    Block1B:Bathroom1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Bathroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1879685402,            !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    7.6879685402,            !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    7.6879685402,            !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.184239435,             !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Partizione - 8,090 mq (Blocco 1B, camera  1), Surface Area: 8.0898
BuildingSurface:Detailed,
    Block1B:Bathroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Bathroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Room1_Partition_5_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.184239435,             !- Vertex 1 X-coordinate {m}
    12.5860334556,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1869572598,            !- Vertex 2 X-coordinate {m}
    9.8894209552,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1869572598,            !- Vertex 3 X-coordinate {m}
    9.8894209552,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.184239435,             !- Vertex 4 X-coordinate {m}
    12.5860334556,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Partizione - 8,090 mq (Blocco 1B, camera  1), Surface Area: 8.0898 <Other side>
BuildingSurface:Detailed,
    Block1B:Room1_Partition_5_0_10003,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Room1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Bathroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1869572598,            !- Vertex 1 X-coordinate {m}
    9.8894209552,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.184239435,             !- Vertex 2 X-coordinate {m}
    12.5860334556,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.184239435,             !- Vertex 3 X-coordinate {m}
    12.5860334556,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.1869572598,            !- Vertex 4 X-coordinate {m}
    9.8894209552,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Partizione - 3,010 mq (Blocco 1B, corridoio), Surface Area: 1.2641
BuildingSurface:Detailed,
    Block1B:Bathroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Bathroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Corridor_Partition_5_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1869572598,            !- Vertex 1 X-coordinate {m}
    9.8894209552,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1879685402,            !- Vertex 2 X-coordinate {m}
    8.8860334548,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1879685402,            !- Vertex 3 X-coordinate {m}
    8.8860334548,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.1869572598,            !- Vertex 4 X-coordinate {m}
    9.8894209552,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Partizione - 3,010 mq (Blocco 1B, corridoio), Surface Area: 1.2641 <Other side>
BuildingSurface:Detailed,
    Block1B:Corridor_Partition_5_0_10004,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Corridor,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Bathroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1879685402,            !- Vertex 1 X-coordinate {m}
    8.8860334548,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1869572598,            !- Vertex 2 X-coordinate {m}
    9.8894209552,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1869572598,            !- Vertex 3 X-coordinate {m}
    9.8894209552,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.1879685402,            !- Vertex 4 X-coordinate {m}
    8.8860334548,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Partizione - 4,500 mq (Blocco 1B, soggiorno), Surface Area: 4.5
BuildingSurface:Detailed,
    Block1B:Bathroom1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Bathroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Livingroom_Partition_11_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.18796854,              !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.68796854,              !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.68796854,              !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.18796854,              !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Partizione - 4,500 mq (Blocco 1B, soggiorno), Surface Area: 4.5 <Other side>
BuildingSurface:Detailed,
    Block1B:Livingroom_Partition_11_0_10006,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Bathroom1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.68796854,              !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.18796854,              !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.18796854,              !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.68796854,              !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno 1, Parete - 4,511 mq - 0,0�, Surface Area: 4,511mq
BuildingSurface:Detailed,
    Block1B:Bathroom1_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Bathroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6879685402,            !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.184239435,             !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.184239435,             !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.6879685402,            !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Pavimento controterra - 10,790 mq (Terreno), Surface Area: 10,790mq
BuildingSurface:Detailed,
    Block1B:Room1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Room1,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1869572598,            !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.184239435,             !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Tetto - 10,790 mq, Surface Area: 10,790mq
BuildingSurface:Detailed,
    Block1B:Room1_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Room1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.1869572598,            !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.184239435,             !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Parete - 8,090 mq - 270,0�, Surface Area: 8,090mq
BuildingSurface:Detailed,
    Block1B:Room1_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Room1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Partizione - 8,261 mq (Blocco 1B, bagno), Surface Area: 8.261
BuildingSurface:Detailed,
    Block1B:Room1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Room1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Bathroom_Partition_5_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.18423943,              !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.93791252,              !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.93791252,              !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.18423943,              !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Partizione - 8,261 mq (Blocco 1B, bagno), Surface Area: 8.261 <Other side>
BuildingSurface:Detailed,
    Block1B:Bathroom_Partition_5_0_10007,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Bathroom,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Room1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.93791252,              !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.18423943,              !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.18423943,              !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4.93791252,              !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Partizione - 3,747 mq (Blocco 1B, corridoio), Surface Area: 2.1185
BuildingSurface:Detailed,
    Block1B:Room1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Room1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Corridor_Partition_6_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.93791252,              !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.18695726,              !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.18695726,              !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4.93791252,              !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Partizione - 3,747 mq (Blocco 1B, corridoio), Surface Area: 2.1185 <Other side>
BuildingSurface:Detailed,
    Block1B:Corridor_Partition_6_0_10008,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Corridor,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Room1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.18695726,              !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.93791252,              !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.93791252,              !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.18695726,              !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera  1, Parete - 12,000 mq - 0,0�, Surface Area: 12,000mq
BuildingSurface:Detailed,
    Block1B:Room1_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Room1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.184239435,             !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.184239435,             !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Pavimento controterra - 2,499 mq (Terreno), Surface Area: 2,498mq
BuildingSurface:Detailed,
    Block1B:Corridor_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Corridor,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1872673189,            !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.9379125173,            !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.9379125173,            !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.1869572598,            !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Tetto - 2,499 mq, Surface Area: 2,498mq
BuildingSurface:Detailed,
    Block1B:Corridor_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Corridor,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9379125173,            !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.1872673189,            !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.1869572598,            !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4.9379125173,            !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Partizione - 6,000 mq (Blocco 1B, bagno), Surface Area: 4.4793
BuildingSurface:Detailed,
    Block1B:Corridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Corridor,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Bathroom_Partition_4_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9379125173,            !- Vertex 1 X-coordinate {m}
    9.88942095,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.9379125173,            !- Vertex 2 X-coordinate {m}
    7.88942095,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.9379125173,            !- Vertex 3 X-coordinate {m}
    7.88942095,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4.9379125173,            !- Vertex 4 X-coordinate {m}
    9.88942095,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Partizione - 6,000 mq (Blocco 1B, bagno), Surface Area: 4.4793 <Other side>
BuildingSurface:Detailed,
    Block1B:Bathroom_Partition_4_0_10010,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Bathroom,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Corridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9379125173,            !- Vertex 1 X-coordinate {m}
    7.88942095,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.9379125173,            !- Vertex 2 X-coordinate {m}
    9.88942095,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.9379125173,            !- Vertex 3 X-coordinate {m}
    9.88942095,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4.9379125173,            !- Vertex 4 X-coordinate {m}
    7.88942095,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Partizione - 3,748 mq (Blocco 1B, camera), Surface Area: 2.2185
BuildingSurface:Detailed,
    Block1B:Corridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Corridor,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Room_Partition_5_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.93791252,              !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.18726732,              !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.18726732,              !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4.93791252,              !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Partizione - 3,748 mq (Blocco 1B, camera), Surface Area: 2.2185 <Other side>
BuildingSurface:Detailed,
    Block1B:Room_Partition_5_0_10012,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Room,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Corridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.18726732,              !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.93791252,              !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.93791252,              !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.18726732,              !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Partizione - 2,990 mq (Blocco 1B, soggiorno), Surface Area: 1.247
BuildingSurface:Detailed,
    Block1B:Corridor_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Corridor,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Livingroom_Partition_2_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1872673189,            !- Vertex 1 X-coordinate {m}
    7.8894209532,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1879685402,            !- Vertex 2 X-coordinate {m}
    8.8860334565,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1879685402,            !- Vertex 3 X-coordinate {m}
    8.8860334565,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.1872673189,            !- Vertex 4 X-coordinate {m}
    7.8894209532,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, corridoio, Partizione - 2,990 mq (Blocco 1B, soggiorno), Surface Area: 1.247 <Other side>
BuildingSurface:Detailed,
    Block1B:Livingroom_Partition_2_0_10014,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Corridor_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1879685402,            !- Vertex 1 X-coordinate {m}
    8.8860334565,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1872673189,            !- Vertex 2 X-coordinate {m}
    7.8894209532,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1872673189,            !- Vertex 3 X-coordinate {m}
    7.8894209532,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.1879685402,            !- Vertex 4 X-coordinate {m}
    8.8860334565,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno, Pavimento controterra - 5,507 mq (Terreno), Surface Area: 5,507mq
BuildingSurface:Detailed,
    Block1B:Bathroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Bathroom,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9379125173,            !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.9379125173,            !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno, Tetto - 5,507 mq, Surface Area: 5,507mq
BuildingSurface:Detailed,
    Block1B:Bathroom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Bathroom,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4.9379125173,            !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    4.9379125173,            !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno, Parete - 6,000 mq - 270,0�, Surface Area: 6,000mq
BuildingSurface:Detailed,
    Block1B:Bathroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Bathroom,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno, Partizione - 8,261 mq (Blocco 1B, camera), Surface Area: 8.261
BuildingSurface:Detailed,
    Block1B:Bathroom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Bathroom,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Room_Partition_6_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.18423943,              !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.93791252,              !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.93791252,              !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.18423943,              !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, bagno, Partizione - 8,261 mq (Blocco 1B, camera), Surface Area: 8.261 <Other side>
BuildingSurface:Detailed,
    Block1B:Room_Partition_6_0_10016,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Room,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Bathroom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.93791252,              !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.18423943,              !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.18423943,              !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4.93791252,              !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Pavimento controterra - 23,190 mq (Terreno), Surface Area: 8,394mq
BuildingSurface:Detailed,
    Block1B:Livingroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    6.7860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1864909731,            !- Vertex 2 X-coordinate {m}
    6.7860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1879685434,            !- Vertex 3 X-coordinate {m}
    8.8860334537,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    8.8860334537,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Pavimento controterra - 23,190 mq (Terreno), Surface Area: 8,497mq
BuildingSurface:Detailed,
    Block1B:Livingroom_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.4342394334,           !- Vertex 1 X-coordinate {m}
    4.7860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1850837634,            !- Vertex 2 X-coordinate {m}
    4.7860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1864909731,            !- Vertex 3 X-coordinate {m}
    6.7860334537,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.4342394334,           !- Vertex 4 X-coordinate {m}
    6.7860334537,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Pavimento controterra - 23,190 mq (Terreno), Surface Area: 6,299mq
BuildingSurface:Detailed,
    Block1B:Livingroom_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1842394334,            !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1850837602,            !- Vertex 3 X-coordinate {m}
    4.7860334537,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    4.7860334537,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Tetto - 23,190 mq, Surface Area: 1,200mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334576,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334576,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    4.7860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.4342394334,           !- Vertex 4 X-coordinate {m}
    4.7860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Tetto - 23,190 mq, Surface Area: 0,800mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    3.5860334576,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334576,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    10.4342394334,           !- Vertex 3 X-coordinate {m}
    6.7860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    6.7860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Tetto - 23,190 mq, Surface Area: 21,190mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1842394334,            !- Vertex 1 X-coordinate {m}
    3.5860334576,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    3.5860334576,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.1879685434,            !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Partizione - 12,910 mq (Blocco 1B, camera), Surface Area: 12.9102
BuildingSurface:Detailed,
    Block1B:Livingroom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition,               !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Room_Partition_4_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.1872673189,            !- Vertex 1 X-coordinate {m}
    7.8894209532,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.184239435,             !- Vertex 2 X-coordinate {m}
    3.5860334584,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.184239435,             !- Vertex 3 X-coordinate {m}
    3.5860334584,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.1872673189,            !- Vertex 4 X-coordinate {m}
    7.8894209532,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Partizione - 12,910 mq (Blocco 1B, camera), Surface Area: 12.9102 <Other side>
BuildingSurface:Detailed,
    Block1B:Room_Partition_4_0_10017,  !- Name
    Wall,                    !- Surface Type
    Partition_Rev,           !- Construction Name
    Block1B:Room,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1B:Livingroom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.184239435,             !- Vertex 1 X-coordinate {m}
    3.5860334584,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.1872673189,            !- Vertex 2 X-coordinate {m}
    7.8894209532,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1872673189,            !- Vertex 3 X-coordinate {m}
    7.8894209532,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.184239435,             !- Vertex 4 X-coordinate {m}
    3.5860334584,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Parete - 15,750 mq - 180,0�, Surface Area: 15,750mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.184239435,             !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.184239435,             !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Parete - 3,600 mq - 90,0�, Surface Area: 3,600mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    4.7860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    4.7860334537,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Parete - 3,000 mq - 0,0�, Surface Area: 3,000mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    4.7860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.4342394334,           !- Vertex 2 X-coordinate {m}
    4.7860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.4342394334,           !- Vertex 3 X-coordinate {m}
    4.7860334537,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    4.7860334537,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Parete - 6,000 mq - 90,0�, Surface Area: 6,000mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.4342394334,           !- Vertex 1 X-coordinate {m}
    4.7860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.4342394334,           !- Vertex 2 X-coordinate {m}
    6.7860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.4342394334,           !- Vertex 3 X-coordinate {m}
    6.7860334537,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.4342394334,           !- Vertex 4 X-coordinate {m}
    4.7860334537,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Parete - 0,750 mq - 0,0�, Surface Area: 0,750mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.4342394334,           !- Vertex 1 X-coordinate {m}
    6.7860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    6.7860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    6.7860334537,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.4342394334,           !- Vertex 4 X-coordinate {m}
    6.7860334537,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, soggiorno, Parete - 6,300 mq - 90,0�, Surface Area: 6,300mq
BuildingSurface:Detailed,
    Block1B:Livingroom_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Livingroom,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    6.7860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    6.7860334537,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera, Pavimento controterra - 17,220 mq (Terreno), Surface Area: 17,220mq
BuildingSurface:Detailed,
    Block1B:Room_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    GroundFloor,             !- Construction Name
    Block1B:Room,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.184239435,             !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.1872673189,            !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera, Tetto - 17,220 mq, Surface Area: 17,220mq
BuildingSurface:Detailed,
    Block1B:Room_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Block1B:Room,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.184239435,             !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.1872673189,            !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera, Parete - 12,910 mq - 270,0�, Surface Area: 12,910mq
BuildingSurface:Detailed,
    Block1B:Room_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Room,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Blocco 1B, camera, Parete - 12,000 mq - 180,0�, Surface Area: 12,000mq
BuildingSurface:Detailed,
    Block1B:Room_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    ExternalWallBO.287,      !- Construction Name
    Block1B:Room,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.184239435,             !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.184239435,             !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Door, 1,651mq
FenestrationSurface:Detailed,
    Block1B:Kitchen_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    InsideDoor,              !- Construction Name
    Block1B:Kitchen_Partition_3_0_0,  !- Building Surface Name
    Block1B:Livingroom_Partition_10_0_0_0_0_0_Door_10003,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.93610399,              !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0.1,                     !- Vertex 1 Z-coordinate {m}
    9.68581739,              !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    9.68581739,              !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    2.3021567,               !- Vertex 3 Z-coordinate {m}
    8.93610399,              !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    2.3021567;               !- Vertex 4 Z-coordinate {m}

! Door, 1,651mq
FenestrationSurface:Detailed,
    Block1B:Livingroom_Partition_10_0_0_0_0_0_Door_10003,  !- Name
    Door,                    !- Surface Type
    InsideDoor_Rev,          !- Construction Name
    Block1B:Livingroom_Partition_10_0_10001,  !- Building Surface Name
    Block1B:Kitchen_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.68581739,              !- Vertex 1 X-coordinate {m}
    8.8860334576,            !- Vertex 1 Y-coordinate {m}
    0.1,                     !- Vertex 1 Z-coordinate {m}
    8.93610399,              !- Vertex 2 X-coordinate {m}
    8.8860334576,            !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    8.93610399,              !- Vertex 3 X-coordinate {m}
    8.8860334576,            !- Vertex 3 Y-coordinate {m}
    2.3021567,               !- Vertex 3 Z-coordinate {m}
    9.68581739,              !- Vertex 4 X-coordinate {m}
    8.8860334576,            !- Vertex 4 Y-coordinate {m}
    2.3021567;               !- Vertex 4 Z-coordinate {m}

! Window, 1,941mq
FenestrationSurface:Detailed,
    Block1B:Kitchen_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Kitchen_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.44655694,              !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0.14,                    !- Vertex 1 Z-coordinate {m}
    8.53091732,              !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0.14,                    !- Vertex 2 Z-coordinate {m}
    8.53091732,              !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    2.26015585,              !- Vertex 3 Z-coordinate {m}
    9.44655694,              !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    2.26015585;              !- Vertex 4 Z-coordinate {m}

! Door, 1,746mq
FenestrationSurface:Detailed,
    Block1B:Bathroom1_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    InsideDoor,              !- Construction Name
    Block1B:Bathroom1_Partition_3_0_0,  !- Building Surface Name
    Block1B:Corridor_Partition_5_0_0_0_0_0_Door_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.1870609685,            !- Vertex 1 X-coordinate {m}
    9.7865217375,            !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    6.1878648316,            !- Vertex 2 X-coordinate {m}
    8.9889326726,            !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    6.1878648316,            !- Vertex 3 X-coordinate {m}
    8.9889326726,            !- Vertex 3 Y-coordinate {m}
    2.19220568,              !- Vertex 3 Z-coordinate {m}
    6.1870609685,            !- Vertex 4 X-coordinate {m}
    9.7865217375,            !- Vertex 4 Y-coordinate {m}
    2.19220568;              !- Vertex 4 Z-coordinate {m}

! Door, 1,746mq
FenestrationSurface:Detailed,
    Block1B:Corridor_Partition_5_0_0_0_0_0_Door_10006,  !- Name
    Door,                    !- Surface Type
    InsideDoor_Rev,          !- Construction Name
    Block1B:Corridor_Partition_5_0_10004,  !- Building Surface Name
    Block1B:Bathroom1_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.1878648316,            !- Vertex 1 X-coordinate {m}
    8.9889326726,            !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    6.1870609685,            !- Vertex 2 X-coordinate {m}
    9.7865217375,            !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    6.1870609685,            !- Vertex 3 X-coordinate {m}
    9.7865217375,            !- Vertex 3 Y-coordinate {m}
    2.19220568,              !- Vertex 3 Z-coordinate {m}
    6.1878648316,            !- Vertex 4 X-coordinate {m}
    8.9889326726,            !- Vertex 4 Y-coordinate {m}
    2.19220568;              !- Vertex 4 Z-coordinate {m}

! Window, 1,039mq
FenestrationSurface:Detailed,
    Block1B:Bathroom1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Bathroom1_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.302290858,             !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    6.570257812,             !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    6.570257812,             !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    7.302290858,             !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 1,832mq
FenestrationSurface:Detailed,
    Block1B:Room1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Room1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    11.75131095,             !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    10.46114345,             !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    10.46114345,             !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    11.75131095,             !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Door, 1,629mq
FenestrationSurface:Detailed,
    Block1B:Room1_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    InsideDoor,              !- Construction Name
    Block1B:Room1_Partition_4_0_0,  !- Building Surface Name
    Block1B:Corridor_Partition_6_0_0_0_0_0_Door_10010,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.23926643,              !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    5.98276018,              !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    5.98276018,              !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    2.19345608,              !- Vertex 3 Z-coordinate {m}
    5.23926643,              !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    2.19345608;              !- Vertex 4 Z-coordinate {m}

! Door, 1,629mq
FenestrationSurface:Detailed,
    Block1B:Corridor_Partition_6_0_0_0_0_0_Door_10010,  !- Name
    Door,                    !- Surface Type
    InsideDoor_Rev,          !- Construction Name
    Block1B:Corridor_Partition_6_0_10008,  !- Building Surface Name
    Block1B:Room1_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.98276018,              !- Vertex 1 X-coordinate {m}
    9.8894209534,            !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    5.23926643,              !- Vertex 2 X-coordinate {m}
    9.8894209534,            !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    5.23926643,              !- Vertex 3 X-coordinate {m}
    9.8894209534,            !- Vertex 3 Y-coordinate {m}
    2.19345608,              !- Vertex 3 Z-coordinate {m}
    5.98276018,              !- Vertex 4 X-coordinate {m}
    9.8894209534,            !- Vertex 4 Y-coordinate {m}
    2.19345608;              !- Vertex 4 Z-coordinate {m}

! Window, 2,943mq
FenestrationSurface:Detailed,
    Block1B:Room1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Room1_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.352111934,             !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    3.279707556,             !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    3.279707556,             !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    5.352111934,             !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Door, 1,521mq
FenestrationSurface:Detailed,
    Block1B:Corridor_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    InsideDoor,              !- Construction Name
    Block1B:Corridor_Partition_2_0_0,  !- Building Surface Name
    Block1B:Bathroom_Partition_4_0_0_0_0_0_Door_10012,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9379125173,            !- Vertex 1 X-coordinate {m}
    9.28380204,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    4.9379125173,            !- Vertex 2 X-coordinate {m}
    8.58946712,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    4.9379125173,            !- Vertex 3 X-coordinate {m}
    8.58946712,              !- Vertex 3 Y-coordinate {m}
    2.19319215,              !- Vertex 3 Z-coordinate {m}
    4.9379125173,            !- Vertex 4 X-coordinate {m}
    9.28380204,              !- Vertex 4 Y-coordinate {m}
    2.19319215;              !- Vertex 4 Z-coordinate {m}

! Door, 1,521mq
FenestrationSurface:Detailed,
    Block1B:Bathroom_Partition_4_0_0_0_0_0_Door_10012,  !- Name
    Door,                    !- Surface Type
    InsideDoor_Rev,          !- Construction Name
    Block1B:Bathroom_Partition_4_0_10010,  !- Building Surface Name
    Block1B:Corridor_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9379125173,            !- Vertex 1 X-coordinate {m}
    8.58946712,              !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    4.9379125173,            !- Vertex 2 X-coordinate {m}
    9.28380204,              !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    4.9379125173,            !- Vertex 3 X-coordinate {m}
    9.28380204,              !- Vertex 3 Y-coordinate {m}
    2.19319215,              !- Vertex 3 Z-coordinate {m}
    4.9379125173,            !- Vertex 4 X-coordinate {m}
    8.58946712,              !- Vertex 4 Y-coordinate {m}
    2.19319215;              !- Vertex 4 Z-coordinate {m}

! Door, 1,530mq
FenestrationSurface:Detailed,
    Block1B:Corridor_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    InsideDoor,              !- Construction Name
    Block1B:Corridor_Partition_3_0_0,  !- Building Surface Name
    Block1B:Room_Partition_5_0_0_0_0_0_Door_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.26616626,              !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    5.96080097,              !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    5.96080097,              !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    2.20390964,              !- Vertex 3 Z-coordinate {m}
    5.26616626,              !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    2.20390964;              !- Vertex 4 Z-coordinate {m}

! Door, 1,530mq
FenestrationSurface:Detailed,
    Block1B:Room_Partition_5_0_0_0_0_0_Door_10014,  !- Name
    Door,                    !- Surface Type
    InsideDoor_Rev,          !- Construction Name
    Block1B:Room_Partition_5_0_10012,  !- Building Surface Name
    Block1B:Corridor_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.96080097,              !- Vertex 1 X-coordinate {m}
    7.8894209534,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    5.26616626,              !- Vertex 2 X-coordinate {m}
    7.8894209534,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    5.26616626,              !- Vertex 3 X-coordinate {m}
    7.8894209534,            !- Vertex 3 Y-coordinate {m}
    2.20390964,              !- Vertex 3 Z-coordinate {m}
    5.96080097,              !- Vertex 4 X-coordinate {m}
    7.8894209534,            !- Vertex 4 Y-coordinate {m}
    2.20390964;              !- Vertex 4 Z-coordinate {m}

! Door, 1,743mq
FenestrationSurface:Detailed,
    Block1B:Corridor_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    InsideDoor,              !- Construction Name
    Block1B:Corridor_Partition_4_0_0,  !- Building Surface Name
    Block1B:Livingroom_Partition_2_0_0_0_0_0_Door_10016,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.1873390371,            !- Vertex 1 X-coordinate {m}
    7.991350588,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    6.187896822,             !- Vertex 2 X-coordinate {m}
    8.7841038117,            !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    6.187896822,             !- Vertex 3 X-coordinate {m}
    8.7841038117,            !- Vertex 3 Y-coordinate {m}
    2.2004848,               !- Vertex 3 Z-coordinate {m}
    6.1873390371,            !- Vertex 4 X-coordinate {m}
    7.991350588,             !- Vertex 4 Y-coordinate {m}
    2.2004848;               !- Vertex 4 Z-coordinate {m}

! Door, 1,743mq
FenestrationSurface:Detailed,
    Block1B:Livingroom_Partition_2_0_0_0_0_0_Door_10016,  !- Name
    Door,                    !- Surface Type
    InsideDoor_Rev,          !- Construction Name
    Block1B:Livingroom_Partition_2_0_10014,  !- Building Surface Name
    Block1B:Corridor_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.187896822,             !- Vertex 1 X-coordinate {m}
    8.7841038117,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    6.1873390371,            !- Vertex 2 X-coordinate {m}
    7.991350588,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    6.1873390371,            !- Vertex 3 X-coordinate {m}
    7.991350588,             !- Vertex 3 Y-coordinate {m}
    2.2004848,               !- Vertex 3 Z-coordinate {m}
    6.187896822,             !- Vertex 4 X-coordinate {m}
    8.7841038117,            !- Vertex 4 Y-coordinate {m}
    2.2004848;               !- Vertex 4 Z-coordinate {m}

! Window, 1,463mq
FenestrationSurface:Detailed,
    Block1B:Bathroom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Bathroom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    9.40442095,              !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    8.37442095,              !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    8.37442095,              !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    9.40442095,              !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 2,657mq
FenestrationSurface:Detailed,
    Block1B:Livingroom_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Livingroom_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.02845308,              !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    1.13816444,              !- Vertex 1 Z-coordinate {m}
    10.63814355,             !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    1.13816444,              !- Vertex 2 Z-coordinate {m}
    10.63814355,             !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    2.15632888,              !- Vertex 3 Z-coordinate {m}
    8.02845308,              !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    2.15632888;              !- Vertex 4 Z-coordinate {m}

! Window, 1,521mq
FenestrationSurface:Detailed,
    Block1B:Livingroom_Wall_4_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Livingroom_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.92223056,              !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    0.042,                   !- Vertex 1 Z-coordinate {m}
    7.64220569,              !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    0.042,                   !- Vertex 2 Z-coordinate {m}
    7.64220569,              !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    2.15432888,              !- Vertex 3 Z-coordinate {m}
    6.92223056,              !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    2.15432888;              !- Vertex 4 Z-coordinate {m}

! Door, 1,847mq
FenestrationSurface:Detailed,
    Block1B:Livingroom_Wall_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    ExternalDoor,            !- Construction Name
    Block1B:Livingroom_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    7.85057271,              !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    8.69269573,              !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    8.69269573,              !- Vertex 3 Y-coordinate {m}
    2.1950123,               !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    7.85057271,              !- Vertex 4 Y-coordinate {m}
    2.1950123;               !- Vertex 4 Z-coordinate {m}

! Window, 3,201mq
FenestrationSurface:Detailed,
    Block1B:Room_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Room_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.1842394334,            !- Vertex 1 X-coordinate {m}
    6.99634345,              !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    2.1842394334,            !- Vertex 2 X-coordinate {m}
    4.74211095,              !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    2.1842394334,            !- Vertex 3 X-coordinate {m}
    4.74211095,              !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    2.1842394334,            !- Vertex 4 X-coordinate {m}
    6.99634345,              !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 2,943mq
FenestrationSurface:Detailed,
    Block1B:Room_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    single_glazing,          !- Construction Name
    Block1B:Room_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.27968699,              !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    5.35202967,              !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    5.35202967,              !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    3.27968699,              !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    1001-Block1B:Kitchen,    !- Name
    Block1B:Kitchen,         !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    blind_20001,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    100,                     !- Setpoint 2 {W/m2 or deg C}
    Block1B:Kitchen,         !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1B:Kitchen_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

! Blocco1B:Bagno1_Partition_3_0_0_0_0_0_Door,  !- Fenestration Surface 1 Name
WindowShadingControl,
    1001-Block1B:Bathroom1,  !- Name
    Block1B:Bathroom1,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    blind_20001,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    100,                     !- Setpoint 2 {W/m2 or deg C}
    Block1B:Bathroom1,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1B:Bathroom1_Wall_6_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-Block1B:Room1,      !- Name
    Block1B:Room1,           !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    blind_20001,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    100,                     !- Setpoint 2 {W/m2 or deg C}
    Block1B:Room1,           !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1B:Room1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Block1B:Room1_Wall_6_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

WindowShadingControl,
    1001-Block1B:Bathroom,   !- Name
    Block1B:Bathroom,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    blind_20001,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    100,                     !- Setpoint 2 {W/m2 or deg C}
    Block1B:Bathroom,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1B:Bathroom_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-Block1B:Livingroom, !- Name
    Block1B:Livingroom,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    blind_20001,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    100,                     !- Setpoint 2 {W/m2 or deg C}
    Block1B:Livingroom,      !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1B:Livingroom_Wall_4_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Block1B:Livingroom_Wall_4_0_0_1_0_0_Win;  !- Fenestration Surface 2 Name

WindowShadingControl,
    1001-Block1B:Room,       !- Name
    Block1B:Room,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    blind_20001,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    100,                     !- Setpoint 2 {W/m2 or deg C}
    Block1B:Room,            !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1B:Room_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Block1B:Room_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Building_1_Block_component9 - Surface 1 (1),  !- Name
    Transmittance schedule for Building_1_Block_component9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    6.4342394334,            !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    6.4342394334,            !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    -.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    -.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component9 - Surface 2 (2),  !- Name
    Transmittance schedule for Building_1_Block_component9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.4342394334,            !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    0.075,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    0.075,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    6.4342394334,            !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component9 - Surface 3 (3),  !- Name
    Transmittance schedule for Building_1_Block_component9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component9 - Surface 4 (4),  !- Name
    Transmittance schedule for Building_1_Block_component9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.4342394334,            !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    6.4342394334,            !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component9 - Surface 5 (5),  !- Name
    Transmittance schedule for Building_1_Block_component9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.4342394334,            !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    6.4342394334,            !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    6.4342394334,            !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    6.4342394334,            !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component9 - Surface 6 (6),  !- Name
    Transmittance schedule for Building_1_Block_component9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    6.4342394334,            !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    6.4342394334,            !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component10 - Surface 1 (7),  !- Name
    Transmittance schedule for Building_1_Block_component10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    6.4342394334,            !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    6.4342394334,            !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    2.925,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    2.925;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component10 - Surface 2 (8),  !- Name
    Transmittance schedule for Building_1_Block_component10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.4342394334,            !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    3.075,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    3.075,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    6.4342394334,            !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component10 - Surface 3 (9),  !- Name
    Transmittance schedule for Building_1_Block_component10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component10 - Surface 4 (10),  !- Name
    Transmittance schedule for Building_1_Block_component10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.4342394334,            !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    6.4342394334,            !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component10 - Surface 5 (11),  !- Name
    Transmittance schedule for Building_1_Block_component10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.4342394334,            !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    6.4342394334,            !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    6.4342394334,            !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    6.4342394334,            !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component10 - Surface 6 (12),  !- Name
    Transmittance schedule for Building_1_Block_component10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    6.4342394334,            !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    6.4342394334,            !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component11 - Surface 1 (13),  !- Name
    Transmittance schedule for Building_1_Block_component11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    5.1842394334,            !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    5.1842394334,            !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    -.075,                   !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    -.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component11 - Surface 2 (14),  !- Name
    Transmittance schedule for Building_1_Block_component11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.1842394334,            !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    0.075,                   !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    0.075,                   !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    5.1842394334,            !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component11 - Surface 3 (15),  !- Name
    Transmittance schedule for Building_1_Block_component11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    13.5860334537,           !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component11 - Surface 4 (16),  !- Name
    Transmittance schedule for Building_1_Block_component11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.1842394334,            !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    5.1842394334,            !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component11 - Surface 5 (17),  !- Name
    Transmittance schedule for Building_1_Block_component11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.1842394334,            !- Vertex 1 X-coordinate {m}
    13.5860334537,           !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    5.1842394334,            !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    5.1842394334,            !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    5.1842394334,            !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component11 - Surface 6 (18),  !- Name
    Transmittance schedule for Building_1_Block_component11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    13.5860334537,           !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    5.1842394334,            !- Vertex 2 X-coordinate {m}
    13.5860334537,           !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    5.1842394334,            !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component12 - Surface 1 (19),  !- Name
    Transmittance schedule for Building_1_Block_component12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    5.1842394334,            !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    5.1842394334,            !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    2.925,                   !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    2.925;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component12 - Surface 2 (20),  !- Name
    Transmittance schedule for Building_1_Block_component12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.1842394334,            !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    3.075,                   !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    3.075,                   !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    5.1842394334,            !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component12 - Surface 3 (21),  !- Name
    Transmittance schedule for Building_1_Block_component12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    13.5860334537,           !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component12 - Surface 4 (22),  !- Name
    Transmittance schedule for Building_1_Block_component12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.1842394334,            !- Vertex 1 X-coordinate {m}
    12.5860334537,           !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    10.1842394334,           !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    10.1842394334,           !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    5.1842394334,            !- Vertex 4 X-coordinate {m}
    12.5860334537,           !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component12 - Surface 5 (23),  !- Name
    Transmittance schedule for Building_1_Block_component12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.1842394334,            !- Vertex 1 X-coordinate {m}
    13.5860334537,           !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    5.1842394334,            !- Vertex 2 X-coordinate {m}
    12.5860334537,           !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    5.1842394334,            !- Vertex 3 X-coordinate {m}
    12.5860334537,           !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    5.1842394334,            !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component12 - Surface 6 (24),  !- Name
    Transmittance schedule for Building_1_Block_component12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1842394334,           !- Vertex 1 X-coordinate {m}
    13.5860334537,           !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    5.1842394334,            !- Vertex 2 X-coordinate {m}
    13.5860334537,           !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    5.1842394334,            !- Vertex 3 X-coordinate {m}
    13.5860334537,           !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    10.1842394334,           !- Vertex 4 X-coordinate {m}
    13.5860334537,           !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component15 - Surface 1 (25),  !- Name
    Transmittance schedule for Building_1_Block_component15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    -.075,                   !- Vertex 3 Z-coordinate {m}
    16.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    -.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component15 - Surface 2 (26),  !- Name
    Transmittance schedule for Building_1_Block_component15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    0.075,                   !- Vertex 1 Z-coordinate {m}
    16.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    0.075,                   !- Vertex 2 Z-coordinate {m}
    16.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component15 - Surface 3 (27),  !- Name
    Transmittance schedule for Building_1_Block_component15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    16.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    16.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    16.4342394334,           !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component15 - Surface 4 (28),  !- Name
    Transmittance schedule for Building_1_Block_component15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    16.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    16.4342394334,           !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component15 - Surface 5 (29),  !- Name
    Transmittance schedule for Building_1_Block_component15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component15 - Surface 6 (30),  !- Name
    Transmittance schedule for Building_1_Block_component15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    -.075,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    -.075,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    0.075,                   !- Vertex 3 Z-coordinate {m}
    16.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    0.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component16 - Surface 1 (31),  !- Name
    Transmittance schedule for Building_1_Block_component16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    2.925,                   !- Vertex 3 Z-coordinate {m}
    16.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    2.925;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component16 - Surface 2 (32),  !- Name
    Transmittance schedule for Building_1_Block_component16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    3.075,                   !- Vertex 1 Z-coordinate {m}
    16.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    3.075,                   !- Vertex 2 Z-coordinate {m}
    16.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component16 - Surface 3 (33),  !- Name
    Transmittance schedule for Building_1_Block_component16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    16.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    16.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    16.4342394334,           !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component16 - Surface 4 (34),  !- Name
    Transmittance schedule for Building_1_Block_component16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    2.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    16.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    16.4342394334,           !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    2.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component16 - Surface 5 (35),  !- Name
    Transmittance schedule for Building_1_Block_component16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    2.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    2.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    11.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building_1_Block_component16 - Surface 6 (36),  !- Name
    Transmittance schedule for Building_1_Block_component16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.4342394334,           !- Vertex 1 X-coordinate {m}
    3.5860334537,            !- Vertex 1 Y-coordinate {m}
    2.925,                   !- Vertex 1 Z-coordinate {m}
    11.4342394334,           !- Vertex 2 X-coordinate {m}
    3.5860334537,            !- Vertex 2 Y-coordinate {m}
    2.925,                   !- Vertex 2 Z-coordinate {m}
    11.4342394334,           !- Vertex 3 X-coordinate {m}
    3.5860334537,            !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    16.4342394334,           !- Vertex 4 X-coordinate {m}
    3.5860334537,            !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Block1B:Kitchen,  !- Name
    Block1B:Kitchen,         !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.023703704,             !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11476, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11476, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Block1B:Bathroom1,!- Name
    Block1B:Bathroom1,       !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.024317181,             !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11483, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11483, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Block1B:Room1,    !- Name
    Block1B:Room1,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.022938776,             !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11491, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11491, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Block1B:Corridor, !- Name
    Block1B:Corridor,        !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.015503876,             !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11499, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11499, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Block1B:Bathroom, !- Name
    Block1B:Bathroom,        !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.024317181,             !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11507, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11507, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Block1B:Livingroom,  !- Name
    Block1B:Livingroom,      !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.04,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11514, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11514, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Block1B:Room,     !- Name
    Block1B:Room,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.022938776,             !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 11527, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 11527, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Block1B:Kitchen General lighting,  !- Name
    Block1B:Kitchen,         !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1B:Kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1B:Bathroom1 General lighting,  !- Name
    Block1B:Bathroom1,       !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1B:Bathroom1#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1B:Room1 General lighting,  !- Name
    Block1B:Room1,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1B:Room1#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1B:Corridor General lighting,  !- Name
    Block1B:Corridor,        !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1B:Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1B:Bathroom General lighting,  !- Name
    Block1B:Bathroom,        !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1B:Bathroom#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1B:Livingroom General lighting,  !- Name
    Block1B:Livingroom,      !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1B:Livingroom#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1B:Room General lighting,  !- Name
    Block1B:Room,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1B:Room#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Equipment gain 1
OtherEquipment,
    Block1B:Kitchen Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1B:Kitchen,         !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1B:Kitchen#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1B:Bathroom1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1B:Bathroom1,       !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1B:Bathroom1#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1B:Room1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1B:Room1,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1B:Room1#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1B:Corridor Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1B:Corridor,        !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.57,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1B:Corridor#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1B:Bathroom Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1B:Bathroom,        !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1B:Bathroom#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1B:Livingroom Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1B:Livingroom,      !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1B:Livingroom#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1B:Room Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1B:Room,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1B:Room#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    Block1B:Kitchen,         !- Name
    Block1B:Kitchen,         !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1B:Kitchen Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1B:Kitchen Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Block1B:Bathroom1,       !- Name
    Block1B:Bathroom1,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1B:Bathroom1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1B:Bathroom1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Block1B:Room1,           !- Name
    Block1B:Room1,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1B:Room1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1B:Room1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Block1B:Corridor,        !- Name
    Block1B:Corridor,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1B:Corridor Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1B:Corridor Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Block1B:Bathroom,        !- Name
    Block1B:Bathroom,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1B:Bathroom Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1B:Bathroom Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Block1B:Livingroom,      !- Name
    Block1B:Livingroom,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1B:Livingroom Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1B:Livingroom Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    150;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Block1B:Room,            !- Name
    Block1B:Room,            !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1B:Room Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1B:Room Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    Block1B:Kitchen Ref Point 1,  !- Name
    Block1B:Kitchen,         !- Zone or Space Name
    8.436,                   !- X-Coordinate of Reference Point {m}
    10.236,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Block1B:Bathroom1 Ref Point 1,  !- Name
    Block1B:Bathroom1,       !- Zone or Space Name
    6.436,                   !- X-Coordinate of Reference Point {m}
    10.236,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Block1B:Room1 Ref Point 1,  !- Name
    Block1B:Room1,           !- Zone or Space Name
    3.686,                   !- X-Coordinate of Reference Point {m}
    10.738,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Block1B:Corridor Ref Point 1,  !- Name
    Block1B:Corridor,        !- Zone or Space Name
    5.063,                   !- X-Coordinate of Reference Point {m}
    8.389,                   !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Block1B:Bathroom Ref Point 1,  !- Name
    Block1B:Bathroom,        !- Zone or Space Name
    3.061,                   !- X-Coordinate of Reference Point {m}
    8.389,                   !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Block1B:Livingroom Ref Point 1,  !- Name
    Block1B:Livingroom,      !- Zone or Space Name
    7.81,                    !- X-Coordinate of Reference Point {m}
    5.286,                   !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Block1B:Room Ref Point 1,!- Name
    Block1B:Room,            !- Zone or Space Name
    3.686,                   !- X-Coordinate of Reference Point {m}
    5.238,                   !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Block1B:Kitchen Infiltration,  !- Name
    Block1B:Kitchen,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002853,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1B:Bathroom1 Infiltration,  !- Name
    Block1B:Bathroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001851,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1B:Room1 Infiltration,  !- Name
    Block1B:Room1,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003414,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1B:Corridor Infiltration,  !- Name
    Block1B:Corridor,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000848,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1B:Bathroom Infiltration,  !- Name
    Block1B:Bathroom,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001804,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1B:Livingroom Infiltration,  !- Name
    Block1B:Livingroom,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.007781,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1B:Room Infiltration,  !- Name
    Block1B:Room,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005817,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Block1B:Kitchen Nat Vent,!- Name
    Block1B:Kitchen,         !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Block1B:Bathroom1 Nat Vent,  !- Name
    Block1B:Bathroom1,       !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Block1B:Room1 Nat Vent,  !- Name
    Block1B:Room1,           !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Block1B:Corridor Nat Vent,  !- Name
    Block1B:Corridor,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Block1B:Bathroom Nat Vent,  !- Name
    Block1B:Bathroom,        !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Block1B:Livingroom Nat Vent,  !- Name
    Block1B:Livingroom,      !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Block1B:Room Nat Vent,   !- Name
    Block1B:Room,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Block1B:Kitchen,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1B:Bathroom1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1B:Room1,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1B:Corridor,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1B:Bathroom,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1B:Livingroom,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1B:Room,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Block1B:Kitchen,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1B:Kitchen,         !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1B:Bathroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1B:Bathroom1,       !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1B:Room1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1B:Room1,           !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1B:Corridor,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1B:Corridor,        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1B:Bathroom,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1B:Bathroom,        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1B:Livingroom,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1B:Livingroom,      !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1B:Room,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1B:Room,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Block1B:Kitchen Thermostat,  !- Name
    Block1B:Kitchen,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1B:Kitchen;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1B:Bathroom1 Thermostat,  !- Name
    Block1B:Bathroom1,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1B:Bathroom1;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1B:Room1 Thermostat,!- Name
    Block1B:Room1,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1B:Room1;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1B:Corridor Thermostat,  !- Name
    Block1B:Corridor,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1B:Corridor;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1B:Bathroom Thermostat,  !- Name
    Block1B:Bathroom,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1B:Bathroom;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1B:Livingroom Thermostat,  !- Name
    Block1B:Livingroom,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1B:Livingroom;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1B:Room Thermostat, !- Name
    Block1B:Room,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1B:Room;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1B:Kitchen,  !- Name
    Block1B:Kitchen Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1B:Kitchen Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1B:Bathroom1,  !- Name
    Block1B:Bathroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1B:Bathroom1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1B:Room1,  !- Name
    Block1B:Room1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1B:Room1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1B:Corridor,  !- Name
    Block1B:Corridor Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1B:Corridor Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1B:Bathroom,  !- Name
    Block1B:Bathroom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1B:Bathroom Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1B:Livingroom,  !- Name
    Block1B:Livingroom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1B:Livingroom Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1B:Room,  !- Name
    Block1B:Room Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1B:Room Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Block1B:Kitchen Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1B:Kitchen In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1B:Kitchen Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1B:Kitchen Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1B:Bathroom1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1B:Bathroom1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1B:Bathroom1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1B:Bathroom1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1B:Room1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1B:Room1 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1B:Room1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1B:Room1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1B:Corridor Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1B:Corridor In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1B:Corridor Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1B:Corridor Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1B:Bathroom Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1B:Bathroom In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1B:Bathroom Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1B:Bathroom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1B:Livingroom Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1B:Livingroom In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1B:Livingroom Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1B:Livingroom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1B:Room Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1B:Room In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1B:Room Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1B:Room Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Block1B:Kitchen Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1B:Kitchen Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1B:Bathroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1B:Bathroom1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1B:Room1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1B:Room1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1B:Corridor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1B:Corridor Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1B:Bathroom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1B:Bathroom Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1B:Livingroom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1B:Livingroom Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1B:Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1B:Room Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Block1B:Kitchen,         !- Zone Name
    Block1B:Kitchen Equipment,  !- Zone Conditioning Equipment List Name
    Block1B:Kitchen Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1B:Kitchen Zone,  !- Zone Air Node Name
    Node Block1B:Kitchen Out;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1B:Bathroom1,       !- Zone Name
    Block1B:Bathroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1B:Bathroom1 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1B:Bathroom1 Zone,  !- Zone Air Node Name
    Node Block1B:Bathroom1 Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1B:Room1,           !- Zone Name
    Block1B:Room1 Equipment, !- Zone Conditioning Equipment List Name
    Block1B:Room1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1B:Room1 Zone, !- Zone Air Node Name
    Node Block1B:Room1 Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1B:Corridor,        !- Zone Name
    Block1B:Corridor Equipment,  !- Zone Conditioning Equipment List Name
    Block1B:Corridor Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1B:Corridor Zone,  !- Zone Air Node Name
    Node Block1B:Corridor Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1B:Bathroom,        !- Zone Name
    Block1B:Bathroom Equipment,  !- Zone Conditioning Equipment List Name
    Block1B:Bathroom Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1B:Bathroom Zone,  !- Zone Air Node Name
    Node Block1B:Bathroom Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1B:Livingroom,      !- Zone Name
    Block1B:Livingroom Equipment,  !- Zone Conditioning Equipment List Name
    Block1B:Livingroom Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1B:Livingroom Zone,  !- Zone Air Node Name
    Node Block1B:Livingroom Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1B:Room,            !- Zone Name
    Block1B:Room Equipment,  !- Zone Conditioning Equipment List Name
    Block1B:Room Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1B:Room Zone,  !- Zone Air Node Name
    Node Block1B:Room Out;   !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Block1B:Kitchen Inlets,  !- Name
    Node Block1B:Kitchen In; !- Node 1 Name

NodeList,
    Block1B:Bathroom1 Inlets,!- Name
    Node Block1B:Bathroom1 In;  !- Node 1 Name

NodeList,
    Block1B:Room1 Inlets,    !- Name
    Node Block1B:Room1 In;   !- Node 1 Name

NodeList,
    Block1B:Corridor Inlets, !- Name
    Node Block1B:Corridor In;!- Node 1 Name

NodeList,
    Block1B:Bathroom Inlets, !- Name
    Node Block1B:Bathroom In;!- Node 1 Name

NodeList,
    Block1B:Livingroom Inlets,  !- Name
    Node Block1B:Livingroom In;  !- Node 1 Name

NodeList,
    Block1B:Room Inlets,     !- Name
    Node Block1B:Room In;    !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Tin_Kitchen,             !- Name
    Block1B:Kitchen,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin_Bathroom1,           !- Name
    Block1B:Bathroom1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin_Room1,               !- Name
    Block1B:Room1,           !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin_Corridor,            !- Name
    Block1B:Corridor,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin_Bathroom,            !- Name
    Block1B:Bathroom,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin_Linvingroom,         !- Name
    Block1B:Livingroom,      !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin_Room,                !- Name
    Block1B:Room,            !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tout,                    !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Rad,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Direct Solar Radiation Rate per Area;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    DistrictHeating,         !- Name
    Facility,                !- Output:Variable or Output:Meter Index Key Name
    DistrictHeating:Facility;!- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    DistrictCooling,         !- Name
    Facility,                !- Output:Variable or Output:Meter Index Key Name
    DistrictCooling:Facility;!- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Electricity,             !- Name
    Facility,                !- Output:Variable or Output:Meter Index Key Name
    Electricity:Facility;    !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Block1B:Bathroom1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status,  !- Name
    Block1B:Bathroom1_Wall_6_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Block1B:Room1_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,  !- Name
    Block1B:Room1_Wall_2_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Block1B:Room1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status,  !- Name
    Block1B:Room1_Wall_6_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Block1B:Bathroom_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,  !- Name
    Block1B:Bathroom_Wall_2_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Block1B:Livingroom_Wall_4_0_0_0_0_1_Win_Shading_Deploy_Status,  !- Name
    Block1B:Livingroom_Wall_4_0_0_0_0_1_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Block1B:Livingroom_Wall_4_0_0_1_0_0_Win_Shading_Deploy_Status,  !- Name
    Block1B:Livingroom_Wall_4_0_0_1_0_0_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Block1B:Room_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,  !- Name
    Block1B:Room_Wall_2_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Block1B:Room_Wall_3_0_0_0_0_0_Win_Shading_Deploy_Status,  !- Name
    Block1B:Room_Wall_3_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Window Shading Device EMS Controller,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Set_Shade_Control_State;               !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Init Window Shading Device Control Constants,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    InitializeShadeControlFlags;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Set_Shade_Control_State, !- Name
    RUN Set_Globals,         !- Program Line 1
    RUN Compute_ToutThresh,  !- Program Line 2
    IF Tin_Bathroom1 > X && Rad > Y && Tout > ToutTh,  !- A4
    SET Block1B:Bathroom1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A5
    ELSE,                    !- A6
    SET Block1B:Bathroom1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A7
    ENDIF,                   !- A8
    IF Tin_Room1 > X && Rad > Y && Tout > ToutTh,  !- A9
    SET Block1B:Room1_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A10
    SET Block1B:Room1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A11
    ELSE,                    !- A12
    SET Block1B:Room1_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A13
    SET Block1B:Room1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A14
    ENDIF,                   !- A15
    IF Tin_Bathroom > X && Rad > Y && Tout > ToutTh,  !- A16
    SET Block1B:Bathroom_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A17
    ELSE,                    !- A18
    SET Block1B:Bathroom_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A19
    ENDIF,                   !- A20
    IF Tin_Linvingroom > X && Rad > Y && Tout > ToutTh,  !- A21
    SET Block1B:Livingroom_Wall_4_0_0_0_0_1_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A22
    SET Block1B:Livingroom_Wall_4_0_0_1_0_0_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A23
    ELSE,                    !- A24
    SET Block1B:Livingroom_Wall_4_0_0_0_0_1_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A25
    SET Block1B:Livingroom_Wall_4_0_0_1_0_0_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A26
    ENDIF,                   !- A27
    IF Tin_Room > X && Rad > Y && Tout > ToutTh,  !- A28
    SET Block1B:Room_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A29
    SET Block1B:Room_Wall_3_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- A30
    ELSE,                    !- A31
    SET Block1B:Room_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A32
    SET Block1B:Room_Wall_3_0_0_0_0_0_Win_Shading_Deploy_Status = Shade_Status_Off,  !- A33
    ENDIF;                   !- A34

EnergyManagementSystem:Program,
    InitializeShadeControlFlags,  !- Name
    Set Shade_Status_None = 0.0 - 1.0,  !- Program Line 1
    Set Shade_Status_Off = 0.0,  !- Program Line 2
    Set Shade_Status_Interior_Shade_On = 1.0,  !- A4
    Set Shade_Status_Switchable_Dark = 2.0,  !- A5
    Set Shade_Status_Exterior_Shade_On = 3.0,  !- A6
    Set Shade_Status_Interior_Blind_On = 6.0,  !- A7
    Set Shade_Status_Exterior_Blind_On = 7.0,  !- A8
    Set Shade_Status_Between_Glass_Shade_On = 8.0,  !- A9
    Set Shade_Status_Between_Glass_Blind_On = 9.0;  !- A10

EnergyManagementSystem:Program,
    donothing,               !- Name
    ;                        !- Program Line 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SUBROUTINE ===========

EnergyManagementSystem:Subroutine,
    Compute_ToutThresh,      !- Name
    SET ToutTh = @TrendAverage ToutLog 1008,  !- Program Line 1
    SET ToutTh = ToutTh + Z, !- Program Line 2
    IF ToutTh > 33,          !- A4
    SET ToutTh = 33,         !- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Subroutine,
    Set_Globals,             !- Name
    SET X = 24,              !- Program Line 1
    SET Y = 100,             !- Program Line 2
    SET Z = -2;              !- A4


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    X;                       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Y;                       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Z;                       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ToutTh;                  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_None;       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Off;        !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Interior_Shade_On;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Switchable_Dark;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Exterior_Shade_On;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Interior_Blind_On;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Exterior_Blind_On;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Between_Glass_Shade_On;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Shade_Status_Between_Glass_Blind_On;  !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Electricity,             !- Name
    Electricity,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    DistrictHeating,         !- Name
    DistrictHeating,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    DistrictCooling,         !- Name
    DistrictCooling,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Bathroom1_winshade_status,  !- Name
    Block1B:Bathroom1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Room1_winshade1_status,  !- Name
    Block1B:Room1_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Room1_winshade2_status,  !- Name
    Block1B:Room1_Wall_6_0_0_0_0_0_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Bathroom_winshade_status,!- Name
    Block1B:Bathroom_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Living_winshade1_status, !- Name
    Block1B:Livingroom_Wall_4_0_0_0_0_1_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Living_winshade2_status, !- Name
    Block1B:Livingroom_Wall_4_0_0_1_0_0_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Room_winshade1_status,   !- Name
    Block1B:Room_Wall_2_0_0_0_0_0_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Room_winshade2_status,   !- Name
    Block1B:Room_Wall_3_0_0_0_0_0_Win_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:TRENDVARIABLE ===========

EnergyManagementSystem:TrendVariable,
    ToutLog,                 !- Name
    Tout,                    !- EMS Variable Name
    1200;                    !- Number of Timesteps to be Logged


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE ===========

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Block1B:Kitchen,         !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Tin_Kitchen;             !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Block1B:Bathroom1,       !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Tin_Bathroom1;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Block1B:Room1,           !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Tin_Room1;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Block1B:Corridor,        !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Tin_Corridor;            !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Block1B:Room,            !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Tin_Room;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Block1B:Livingroom,      !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Tin_Linvingroom;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    T_out;                   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Direct Solar Radiation Rate per Area,  !- Output:Variable Name
    DNI;                     !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DistrictHeating,         !- Output:Variable Name
    DistrictHeating;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DistrictCooling,         !- Output:Variable Name
    DistrictCooling;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Electricity,             !- Output:Variable Name
    Electricity;             !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Block1B:Bathroom,        !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Tin_Bathroom;            !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Wind Speed,         !- Output:Variable Name
    Wind_Speed;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Wind Direction,     !- Output:Variable Name
    Wind_Direction;          !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Bathroom1_winshade_status,  !- Output:Variable Name
    Bath1_shade;             !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Bathroom_winshade_status,!- Output:Variable Name
    Bath_shade;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Room1_winshade1_status,  !- Output:Variable Name
    Room1_shade1;            !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Room1_winshade2_status,  !- Output:Variable Name
    Room1_shade2;            !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Living_winshade1_status, !- Output:Variable Name
    Living_shade1;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Living_winshade2_status, !- Output:Variable Name
    Living_shade2;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Room_winshade1_status,   !- Output:Variable Name
    Room_shade1;             !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    Room_winshade2_status,   !- Output:Variable Name
    Room_shade2;             !- FMU Variable Name



!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

! DHW 1
WaterUse:Equipment,
    DHW Block1B:Kitchen,     !- Name
    DHW Block1B:Kitchen,     !- End-Use Subcategory
    5.2559100877193E-07,     !- Peak Flow Rate {m3/s}
    Dwell_DomKitchen_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1B:Kitchen,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1B:Kitchen,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1B:Kitchen,  !- Cold Water Supply Temperature Schedule Name
    Block1B:Kitchen;         !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1B:Bathroom1,   !- Name
    DHW Block1B:Bathroom1,   !- End-Use Subcategory
    1.12940435010482E-06,    !- Peak Flow Rate {m3/s}
    Dwell_DomToilet_Occ,     !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1B:Bathroom1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1B:Bathroom1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1B:Bathroom1,  !- Cold Water Supply Temperature Schedule Name
    Block1B:Bathroom1;       !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1B:Room1,       !- Name
    DHW Block1B:Room1,       !- End-Use Subcategory
    1.37879079365079E-07,    !- Peak Flow Rate {m3/s}
    Dwell_DomBed_Occ,        !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1B:Room1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1B:Room1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1B:Room1,  !- Cold Water Supply Temperature Schedule Name
    Block1B:Room1;           !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1B:Corridor,    !- Name
    DHW Block1B:Corridor,    !- End-Use Subcategory
    9.08338104976142E-08,    !- Peak Flow Rate {m3/s}
    Dwell_DomCirculation_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1B:Corridor,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1B:Corridor,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1B:Corridor,  !- Cold Water Supply Temperature Schedule Name
    Block1B:Corridor;        !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1B:Bathroom,    !- Name
    DHW Block1B:Bathroom,    !- End-Use Subcategory
    1.10070597484277E-06,    !- Peak Flow Rate {m3/s}
    Dwell_DomToilet_Occ,     !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1B:Bathroom,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1B:Bathroom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1B:Bathroom,  !- Cold Water Supply Temperature Schedule Name
    Block1B:Bathroom;        !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1B:Livingroom,  !- Name
    DHW Block1B:Livingroom,  !- End-Use Subcategory
    1.0277177672956E-06,     !- Peak Flow Rate {m3/s}
    Dwell_DomDining_Occ,     !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1B:Livingroom,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1B:Livingroom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1B:Livingroom,  !- Cold Water Supply Temperature Schedule Name
    Block1B:Livingroom;      !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1B:Room,        !- Name
    DHW Block1B:Room,        !- End-Use Subcategory
    2.34901047619048E-07,    !- Peak Flow Rate {m3/s}
    Dwell_DomBed_Occ,        !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1B:Room,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1B:Room,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1B:Room,  !- Cold Water Supply Temperature Schedule Name
    Block1B:Room;            !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    None,                    !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary;      !- Report 15 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    Block1B:Kitchen,         !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Kitchen,         !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Kitchen,         !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Kitchen,         !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom1,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom1,       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom1,       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom1,       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room1,           !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room1,           !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room1,           !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room1,           !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Corridor,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Corridor,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Corridor,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Corridor,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom,        !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Bathroom,        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Livingroom,      !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Livingroom,      !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Livingroom,      !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Livingroom,      !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room,            !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room,            !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room,            !- Key Value
    Zone Operative Temperature,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    Block1B:Room,            !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep,                !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Erl Shading Control Status,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Shading Device Is On Time Fraction,  !- Variable Name
    timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

