Program Version	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2025.09.19 11:05
Tabular Output Report in Format: 	Tab

Building:	Building
Environment:	YEAR_SIMULATION ** San Francisco Intl Ap CA USA TMY3 WMO#=724940

----------------------------------------------------------------------------------------------------
REPORT:	Annual Building Utility Performance Summary
FOR:	Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

		Total Energy [kWh]	Energy Per Total Building Area [kWh/m2]	Energy Per Conditioned Building Area [kWh/m2]
	Total Site Energy	3932.44	67.24	67.24
	Net Site Energy	3932.44	67.24	67.24
	Total Source Energy	13205.55	225.79	225.79
	Net Source Energy	13205.55	225.79	225.79


Site to Source Energy Conversion Factors

		Site=>Source Conversion Factor
	Electricity	3.167
	Natural Gas	1.084
	District Cooling	1.056
	District Heating	3.613
	Steam	0.250
	Gasoline	1.050
	Diesel	1.050
	Coal	1.050
	Fuel Oil No 1	1.050
	Fuel Oil No 2	1.050
	Propane	1.050
	Other Fuel 1	1.000
	Other Fuel 2	1.000


Building Area

		Area [m2]
	Total Building Area	58.49
	Net Conditioned Building Area	58.49
	Unconditioned Building Area	0.00


End Uses

		Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	12.59	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	58.23	0.00	0.00
	Interior Lighting	867.47	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	1047.58	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1946.57	30.48
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	1915.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	58.23	1959.17	30.48
Note: District heat appears to be the principal heating source based on energy usage.


End Uses By Subcategory

		Subcategory	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	12.59	0.00
	Cooling	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	58.23	0.00	0.00
	Interior Lighting	ELECTRIC EQUIPMENT#Block1B:Kitchen#GeneralLights	157.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom1#GeneralLights	89.56	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room1#GeneralLights	41.34	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Corridor#GeneralLights	84.78	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom#GeneralLights	80.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Livingroom#GeneralLights	348.78	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room#GeneralLights	64.51	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1B:Kitchen#05	524.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom1#05	24.77	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room1#05	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Corridor#05	14.68	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom#05	24.55	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Livingroom#05	176.78	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room#05	173.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Ventilation (simple)	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	DHW Block1B:Kitchen	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	167.60	2.62
		DHW Block1B:Bathroom1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	502.29	7.87
		DHW Block1B:Room1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	101.24	1.59
		DHW Block1B:Corridor	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	56.37	0.88
		DHW Block1B:Bathroom	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	489.53	7.67
		DHW Block1B:Livingroom	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	457.07	7.16
		DHW Block1B:Room	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	172.47	2.70
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Space Type

		Space Type	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	12.59	0.00
	Cooling	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	58.23	0.00	0.00
	Interior Lighting	GENERAL	867.47	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	GENERAL	1047.58	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1946.57	30.48
	Refrigeration	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	14.83	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1.00	33.50	0.52
	Other	17.91	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	32.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1.00	33.50	0.52


Utility Use Per Total Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	14.83	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1.00	33.50	0.52
	Other	17.91	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	32.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1.00	33.50	0.52


Electric Loads Satisfied

		Electricity [kWh]	Percent Electricity [%]
	Fuel-Fired Power Generation	0.000	0.00
	High Temperature Geothermal*	0.000	0.00
	Photovoltaic Power	0.000	0.00
	Wind Power	0.000	0.00
	Power Conversion	0.000	0.00
	Net Decrease in On-Site Storage	0.000	0.00
	Total On-Site Electric Sources	0.000	0.00
			
	Electricity Coming From Utility	1915.049	100.00
	Surplus Electricity Going To Utility	0.000	0.00
	Net Electricity From Utility	1915.049	100.00
			
	Total On-Site and Utility Electric Sources	1915.049	100.00
	Total Electricity End Uses	1915.049	100.00


On-Site Thermal Sources

		Heat [kWh]	Percent Heat [%]
	Water-Side Heat Recovery	0.00	
	Air to Air Heat Recovery for Cooling	0.00	
	Air to Air Heat Recovery for Heating	0.00	
	High-Temperature Geothermal*	0.00	
	Solar Water Thermal	0.00	
	Solar Air Thermal	0.00	
	Total On-Site Thermal Sources	0.00	


Water Source Summary

		Water [m3]	Percent Water [%]
	Rainwater Collection	0.00	0.00
	Condensate Collection	0.00	0.00
	Groundwater Well	0.00	0.00
	Total On Site Water Sources	0.00	0.00
	-	-	-
	Initial Storage	0.00	0.00
	Final Storage	0.00	0.00
	Change in Storage	0.00	0.00
	-	-	-
	Water Supplied by Utility	30.48	100.00
	-	-	-
	Total On Site, Change in Storage, and Utility Water Sources	30.48	100.00
	Total Water End Uses	30.48	100.00


Setpoint Not Met Criteria

		Degrees [deltaC]
	Tolerance for Zone Heating Setpoint Not Met Time	1.11
	Tolerance for Zone Cooling Setpoint Not Met Time	1.11


Comfort and Setpoint Not Met Summary

		Facility [Hours]
	Time Setpoint Not Met During Occupied Heating	0.00
	Time Setpoint Not Met During Occupied Cooling	0.00
	Time Not Comfortable Based on Simple ASHRAE 55-2004	907.50


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:	Input Verification and Results Summary
FOR:	Entire Facility
General

		Value
	Program Version and Build	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2025.09.19 11:05
	RunPeriod	YEAR_SIMULATION
	Weather File	San Francisco Intl Ap CA USA TMY3 WMO#=724940
	Latitude [deg]	37.62
	Longitude [deg]	-122.4
	Elevation [m]	2.00
	Time Zone	-8.0
	North Axis Angle [deg]	0.00
	Rotation for Appendix G [deg]	0.00
	Hours Simulated [hrs]	8760.00


ENVELOPE
Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	109.50	27.75	27.00	27.75	27.00
	Above Ground Wall Area [m2]	109.50	27.75	27.00	27.75	27.00
	Window Opening Area [m2]	21.79	6.64	0.00	7.94	7.22
	Gross Window-Wall Ratio [%]	19.90	23.92	0.00	28.60	26.75
	Above Ground Window-Wall Ratio [%]	19.90	23.92	0.00	28.60	26.75


Conditioned Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	109.50	27.75	27.00	27.75	27.00
	Above Ground Wall Area [m2]	109.50	27.75	27.00	27.75	27.00
	Window Opening Area [m2]	21.79	6.64	0.00	7.94	7.22
	Gross Window-Wall Ratio [%]	19.90	23.92	0.00	28.60	26.75
	Above Ground Window-Wall Ratio [%]	19.90	23.92	0.00	28.60	26.75


Skylight-Roof Ratio

		Total
	Gross Roof Area [m2]	74.00
	Skylight Area [m2]	0.00
	Skylight-Roof Ratio [%]	0.00


PERFORMANCE
Zone Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Volume [m3]	Multipliers	Above Ground Gross Wall Area [m2]	Underground Gross Wall Area [m2]	Window Glass Area [m2]	Opening Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	BLOCK1B:KITCHEN	6.85	Yes	Yes	20.54	1.00	18.59	0.00	1.94	2.19	12.6969	31.28	40.8418
	BLOCK1B:BATHROOM1	4.44	Yes	Yes	13.33	1.00	4.51	0.00	1.04	1.22	11.7732	32.88	2.0136
	BLOCK1B:ROOM1	8.19	Yes	Yes	24.58	1.00	20.09	0.00	4.77	5.28	12.3949	33.11	4.7139
	BLOCK1B:CORRIDOR	2.03	Yes	Yes	6.10	1.00	0.00	0.00	0.00	0.00	11.5605	52.52	1.9281
	BLOCK1B:BATHROOM	4.33	Yes	Yes	12.99	1.00	6.00	0.00	1.46	1.67	11.9725	32.33	2.0477
	BLOCK1B:LIVINGROOM	18.68	Yes	Yes	56.03	1.00	35.40	0.00	4.18	4.71	11.6893	20.13	3.7998
	BLOCK1B:ROOM	13.96	Yes	Yes	41.88	1.00	24.91	0.00	6.14	6.73	11.6109	35.34	4.4157
	Total	58.49			175.46		109.50	0.00	19.54	21.79	11.9103	27.89	8.0813
	Conditioned Total	58.49			175.46		109.50	0.00	19.54	21.79	11.9103	27.89	8.0813
	Unconditioned Total	0.00			0.00		0.00	0.00	0.00	0.00			
	Not Part of Total	0.00			0.00		0.00	0.00	0.00	0.00			


Space Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Multipliers	Zone Name	Space Type	Radiant/Solar Enclosure Name	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]	Tags
	BLOCK1B:KITCHEN	9.24	Yes	Yes	1.00	BLOCK1B:KITCHEN	GENERAL	BLOCK1B:KITCHEN	9.4135	42.19	30.2800	
	BLOCK1B:BATHROOM1	5.56	Yes	Yes	1.00	BLOCK1B:BATHROOM1	GENERAL	BLOCK1B:BATHROOM1	9.4135	41.12	1.6100	
	BLOCK1B:ROOM1	10.79	Yes	Yes	1.00	BLOCK1B:ROOM1	GENERAL	BLOCK1B:ROOM1	9.4135	43.59	3.5800	
	BLOCK1B:CORRIDOR	2.50	Yes	Yes	1.00	BLOCK1B:CORRIDOR	GENERAL	BLOCK1B:CORRIDOR	9.4135	64.50	1.5700	
	BLOCK1B:BATHROOM	5.51	Yes	Yes	1.00	BLOCK1B:BATHROOM	GENERAL	BLOCK1B:BATHROOM	9.4135	41.12	1.6100	
	BLOCK1B:LIVINGROOM	23.19	Yes	Yes	1.00	BLOCK1B:LIVINGROOM	GENERAL	BLOCK1B:LIVINGROOM	9.4135	25.00	3.0600	
	BLOCK1B:ROOM	17.22	Yes	Yes	1.00	BLOCK1B:ROOM	GENERAL	BLOCK1B:ROOM	9.4135	43.59	3.5800	
	Total	74.00							9.4135	17.65	6.3872	
	Conditioned Total	74.00							9.4135	17.65	6.3872	
	Unconditioned Total	0.00							0.0000	0.00	0.0000	
	Not Part of Total	0.00							0.0000	0.00	0.0000	


Space Type Summary

		Total Area [m2]	Conditioned Area [m2]	Unconditioned Area [m2]	Not Part of Total Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	GENERAL	74.00	74.00	0.00	0.00	9.4135	35.29	6.3872
	Total	74.00	74.00	0.00	0.00			


----------------------------------------------------------------------------------------------------
REPORT:	Demand End Use Components Summary
FOR:	Entire Facility
End Uses

		Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	District Heating [W]	Water [m3/s]
	Time of Peak	07-JAN-07:30	-	-	-	-	-	-	-	-	-	02-APR-16:30	24-JAN-07:00	01-JAN-07:30
	Heating	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	147.75	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1232.53	0.00	0.00
	Interior Lighting	696.59	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	417.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	933.54	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	1114.25	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1232.53	1081.29	0.00


End Uses By Subcategory

		Subcategory	Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	District Heating [W]	Water [m3/s]
	Heating	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	147.75	0.00
	Cooling	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	1232.53	0.00	0.00
	Interior Lighting	ELECTRIC EQUIPMENT#Block1B:Kitchen#GeneralLights	86.94	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom1#GeneralLights	52.31	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room1#GeneralLights	101.57	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Corridor#GeneralLights	23.52	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom#GeneralLights	51.84	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Livingroom#GeneralLights	218.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room#GeneralLights	162.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1B:Kitchen#05	279.67	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom1#05	4.75	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room1#05	20.67	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Corridor#05	3.92	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Bathroom#05	4.71	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Livingroom#05	70.96	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1B:Room#05	32.98	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Ventilation (simple)	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	DHW Block1B:Kitchen	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	120.83	0.00
		DHW Block1B:Bathroom1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	259.65	0.00
		DHW Block1B:Room1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	15.85	0.00
		DHW Block1B:Corridor	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	20.88	0.00
		DHW Block1B:Bathroom	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	253.05	0.00
		DHW Block1B:Livingroom	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	236.27	0.00
		DHW Block1B:Room	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	27.00	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Component Sizing Summary
FOR:	Entire Facility
ZoneHVAC:IdealLoadsAirSystem

		Design Size Maximum Heating Air Flow Rate [m3/s]	Design Size Maximum Sensible Heating Capacity [W]	Design Size Maximum Cooling Air Flow Rate [m3/s]	Design Size Maximum Total Cooling Capacity [W]
	BLOCK1B:KITCHEN IDEAL LOADS AIR	0.012993	242.77	0.010421	265.86
	BLOCK1B:BATHROOM1 IDEAL LOADS AIR	0.008036	150.14	0.004379	107.99
	BLOCK1B:ROOM1 IDEAL LOADS AIR	0.018442	344.58	0.027733	534.63
	BLOCK1B:CORRIDOR IDEAL LOADS AIR	0.003317	61.98	0.002633	58.82
	BLOCK1B:BATHROOM IDEAL LOADS AIR	0.008460	158.06	0.018134	345.49
	BLOCK1B:LIVINGROOM IDEAL LOADS AIR	0.038574	720.82	0.014815	374.88
	BLOCK1B:ROOM IDEAL LOADS AIR	0.027747	518.49	0.043202	841.73
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:	Adaptive Comfort Summary
FOR:	Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

		ASHRAE55 90% Acceptability Limits [Hours]	ASHRAE55 80% Acceptability Limits  [Hours]	CEN15251 Category I Acceptability Limits [Hours]	CEN15251 Category II Acceptability Limits [Hours]	CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:	Climatic Data Summary
FOR:	Entire Facility
SizingPeriod:DesignDay

		Maximum Dry Bulb [C]	Daily Temperature Range [deltaC]	Humidity Value	Humidity Type	Wind Speed [m/s]	Wind Direction
	SUMMER DESIGN DAY LUG	30.90	10.00	22.30	Wetbulb [C]	0.00	0.00
	WINTER DESIGN DAY	-5.90	0.00	-5.90	Wetbulb [C]	8.50	0.00


Weather Statistics File

		Value
	Reference	USA_CA_San.Francisco.Intl.AP.724940_TMY3
	Site:Location	San Francisco Intl Ap CA USA
	Latitude	{N 37° 37'}
	Longitude	{W 122° 24'}
	Time Zone	{GMT -8.0 Hours}
	Elevation (m) above sea level	2
	Standard Pressure at Elevation	101301Pa
	Data Source	TMY3
	WMO Station	724940
	Weather File Design Conditions	Climate Design Data 2009 ASHRAE Handbook
	Heating Design Temperature 99.6% (C)	3.8Â°
	Heating Design Temperature 99% (C)	4.9Â°
	Cooling Design Temperature 0.4% (C)	28.3Â°
	Cooling Design Temperature 1% (C)	25.7Â°
	Cooling Design Temperature 2% (C)	23.6Â°
	Maximum Dry Bulb Temperature (C)	32.8Â°
	Maximum Dry Bulb Occurs on	Jun 30
	Minimum Dry Bulb Temperature (C)	2.2Â°
	Minimum Dry Bulb Occurs on	Jan 24
	Maximum Dew Point Temperature (C)	16.7Â°
	Maximum Dew Point Occurs on	May 14
	Minimum Dew Point Temperature (C)	-5.6Â°
	Minimum Dew Point Occurs on	Dec 19
	ASHRAE Handbook 2009  Cooling Degree-Days (base 10Â°C)	1681
	Weather File Cooling Degree-Days (base 10Â°C)	1436
	ASHRAE Handbook 2009 Heating Degree-Days (base 18.3Â°C)	1504
	Weather File Heating Degree-Days (base 18Â°C)	1557
	KÃ¶ppen Classification	Csb
	KÃ¶ppen Description	Mediterranean climate (dry warm summer, mild winter, lat. 30-45°N)
	KÃ¶ppen Recommendation	
	ASHRAE Climate Zone	3C
	ASHRAE Description	Warm-Marine


----------------------------------------------------------------------------------------------------
REPORT:	Envelope Summary
FOR:	Entire Facility
Opaque Exterior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1B:KITCHEN_WALL_4_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	11.10	11.10	90.00	90.00	E
	BLOCK1B:KITCHEN_WALL_5_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	7.49	5.30	0.00	90.00	N
	BLOCK1B:KITCHEN_GROUNDFLOOR_0_0_0	GROUNDFLOOR	0.40	0.253	0.264	9.24	9.24	0.00	180.00	
	BLOCK1B:KITCHEN_ROOF_1_0_0	ROOF	0.15	0.049	0.049	9.24	9.24	180.00	0.00	
	BLOCK1B:BATHROOM1_WALL_6_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	4.51	3.29	0.00	90.00	N
	BLOCK1B:BATHROOM1_GROUNDFLOOR_0_0_0	GROUNDFLOOR	0.40	0.253	0.264	5.56	5.56	0.00	180.00	
	BLOCK1B:BATHROOM1_ROOF_1_0_0	ROOF	0.15	0.049	0.049	5.56	5.56	180.00	0.00	
	BLOCK1B:ROOM1_WALL_2_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	8.09	6.03	270.00	90.00	W
	BLOCK1B:ROOM1_WALL_6_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	12.00	8.77	0.00	90.00	N
	BLOCK1B:ROOM1_GROUNDFLOOR_0_0_0	GROUNDFLOOR	0.40	0.253	0.264	10.79	10.79	0.00	180.00	
	BLOCK1B:ROOM1_ROOF_1_0_0	ROOF	0.15	0.049	0.049	10.79	10.79	180.00	0.00	
	BLOCK1B:CORRIDOR_GROUNDFLOOR_0_0_0	GROUNDFLOOR	0.40	0.253	0.264	2.50	2.50	0.00	180.00	
	BLOCK1B:CORRIDOR_ROOF_1_0_0	ROOF	0.15	0.049	0.049	2.50	2.50	180.00	0.00	
	BLOCK1B:BATHROOM_WALL_2_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	6.00	4.33	270.00	90.00	W
	BLOCK1B:BATHROOM_GROUNDFLOOR_0_0_0	GROUNDFLOOR	0.40	0.253	0.264	5.51	5.51	0.00	180.00	
	BLOCK1B:BATHROOM_ROOF_1_0_0	ROOF	0.15	0.049	0.049	5.51	5.51	180.00	0.00	
	BLOCK1B:LIVINGROOM_WALL_4_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	15.75	11.04	180.00	90.00	S
	BLOCK1B:LIVINGROOM_WALL_5_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	3.60	3.60	90.00	90.00	E
	BLOCK1B:LIVINGROOM_WALL_6_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	3.00	3.00	0.00	90.00	N
	BLOCK1B:LIVINGROOM_WALL_7_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	6.00	6.00	90.00	90.00	E
	BLOCK1B:LIVINGROOM_WALL_8_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	0.75	0.75	0.00	90.00	N
	BLOCK1B:LIVINGROOM_WALL_9_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	6.30	4.45	90.00	90.00	E
	BLOCK1B:LIVINGROOM_GROUNDFLOOR_0_0_0	GROUNDFLOOR	0.40	0.253	0.264	8.39	8.39	0.00	180.00	
	BLOCK1B:LIVINGROOM_GROUNDFLOOR_0_0_1	GROUNDFLOOR	0.40	0.253	0.264	8.50	8.50	0.00	180.00	
	BLOCK1B:LIVINGROOM_GROUNDFLOOR_0_0_2	GROUNDFLOOR	0.40	0.253	0.264	6.30	6.30	0.00	180.00	
	BLOCK1B:LIVINGROOM_ROOF_1_0_0	ROOF	0.15	0.049	0.049	1.20	1.20	180.00	0.00	
	BLOCK1B:LIVINGROOM_ROOF_1_0_1	ROOF	0.15	0.049	0.049	0.80	0.80	180.00	0.00	
	BLOCK1B:LIVINGROOM_ROOF_1_0_2	ROOF	0.15	0.049	0.049	21.19	21.19	180.00	0.00	
	BLOCK1B:ROOM_WALL_2_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	12.91	9.41	270.00	90.00	W
	BLOCK1B:ROOM_WALL_3_0_0	EXTERNALWALLBO.287	0.40	0.075	0.076	12.00	8.77	180.00	90.00	S
	BLOCK1B:ROOM_GROUNDFLOOR_0_0_0	GROUNDFLOOR	0.40	0.253	0.264	17.22	17.22	0.00	180.00	
	BLOCK1B:ROOM_ROOF_1_0_0	ROOF	0.15	0.049	0.049	17.22	17.22	180.00	0.00	


Opaque Interior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1B:KITCHEN_PARTITION_2_0_0	PARTITION	0.50	1.696	2.857	11.10	11.10	270.00	90.00	W
	BLOCK1B:KITCHEN_PARTITION_3_0_0	PARTITION	0.50	1.696	2.857	7.49	5.84	180.00	90.00	S
	BLOCK1B:BATHROOM1_PARTITION_5_0_10000	PARTITION_REV	0.50	1.696	2.857	11.10	11.10	90.00	90.00	E
	BLOCK1B:BATHROOM1_PARTITION_2_0_0	PARTITION	0.50	1.696	2.857	8.09	8.09	269.94	90.00	W
	BLOCK1B:BATHROOM1_PARTITION_3_0_0	PARTITION	0.50	1.696	2.857	3.01	1.26	269.94	90.00	W
	BLOCK1B:BATHROOM1_PARTITION_4_0_0	PARTITION	0.50	1.696	2.857	4.50	4.50	180.00	90.00	S
	BLOCK1B:ROOM1_PARTITION_5_0_10003	PARTITION_REV	0.50	1.696	2.857	8.09	8.09	89.94	90.00	E
	BLOCK1B:ROOM1_PARTITION_3_0_0	PARTITION	0.50	1.696	2.857	8.26	8.26	180.00	90.00	S
	BLOCK1B:ROOM1_PARTITION_4_0_0	PARTITION	0.50	1.696	2.857	3.75	2.12	180.00	90.00	S
	BLOCK1B:CORRIDOR_PARTITION_5_0_10004	PARTITION_REV	0.50	1.696	2.857	3.01	1.26	89.94	90.00	E
	BLOCK1B:CORRIDOR_PARTITION_6_0_10008	PARTITION_REV	0.50	1.696	2.857	3.75	2.12	0.00	90.00	N
	BLOCK1B:CORRIDOR_PARTITION_2_0_0	PARTITION	0.50	1.696	2.857	6.00	4.48	270.00	90.00	W
	BLOCK1B:CORRIDOR_PARTITION_3_0_0	PARTITION	0.50	1.696	2.857	3.75	2.22	180.00	90.00	S
	BLOCK1B:CORRIDOR_PARTITION_4_0_0	PARTITION	0.50	1.696	2.857	2.99	1.25	90.04	90.00	E
	BLOCK1B:BATHROOM_PARTITION_5_0_10007	PARTITION_REV	0.50	1.696	2.857	8.26	8.26	0.00	90.00	N
	BLOCK1B:BATHROOM_PARTITION_4_0_10010	PARTITION_REV	0.50	1.696	2.857	6.00	4.48	90.00	90.00	E
	BLOCK1B:BATHROOM_PARTITION_3_0_0	PARTITION	0.50	1.696	2.857	8.26	8.26	180.00	90.00	S
	BLOCK1B:LIVINGROOM_PARTITION_10_0_10001	PARTITION_REV	0.50	1.696	2.857	7.49	5.84	0.00	90.00	N
	BLOCK1B:LIVINGROOM_PARTITION_11_0_10006	PARTITION_REV	0.50	1.696	2.857	4.50	4.50	0.00	90.00	N
	BLOCK1B:LIVINGROOM_PARTITION_2_0_10014	PARTITION_REV	0.50	1.696	2.857	2.99	1.25	270.04	90.00	W
	BLOCK1B:LIVINGROOM_PARTITION_3_0_0	PARTITION	0.50	1.696	2.857	12.91	12.91	270.04	90.00	W
	BLOCK1B:ROOM_PARTITION_5_0_10012	PARTITION_REV	0.50	1.696	2.857	3.75	2.22	0.00	90.00	N
	BLOCK1B:ROOM_PARTITION_6_0_10016	PARTITION_REV	0.50	1.696	2.857	8.26	8.26	0.00	90.00	N
	BLOCK1B:ROOM_PARTITION_4_0_10017	PARTITION_REV	0.50	1.696	2.857	12.91	12.91	90.04	90.00	E


Exterior Fenestration

		Construction	Glass Area [m2]	Frame Area [m2]	Divider Area [m2]	Area of One Opening [m2]	Area of Multiplied Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Frame Conductance [W/m2-K]	Divider Conductance [W/m2-K]	Shade Control	Parent Surface	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1B:KITCHEN_WALL_5_0_0_0_0_0_WIN	TRIPLE_GLAZING	1.88	0.25	0.06	2.19	2.19	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:KITCHEN_WALL_5_0_0	0.00	90.00	N
	BLOCK1B:BATHROOM1_WALL_6_0_0_0_0_0_WIN	TRIPLE_GLAZING	1.00	0.18	0.04	1.22	1.22	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:BATHROOM1_WALL_6_0_0	0.00	90.00	N
	BLOCK1B:ROOM1_WALL_2_0_0_0_0_0_WIN	TRIPLE_GLAZING	1.78	0.22	0.05	2.06	2.06	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:ROOM1_WALL_2_0_0	270.00	90.00	W
	BLOCK1B:ROOM1_WALL_6_0_0_0_0_0_WIN	TRIPLE_GLAZING	2.87	0.29	0.07	3.23	3.23	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:ROOM1_WALL_6_0_0	0.00	90.00	N
	BLOCK1B:BATHROOM_WALL_2_0_0_0_0_0_WIN	TRIPLE_GLAZING	1.41	0.20	0.05	1.67	1.67	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:BATHROOM_WALL_2_0_0	270.00	90.00	W
	BLOCK1B:LIVINGROOM_WALL_4_0_0_0_0_1_WIN	TRIPLE_GLAZING	2.58	0.30	0.07	2.95	2.95	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:LIVINGROOM_WALL_4_0_0	180.00	90.00	S
	BLOCK1B:LIVINGROOM_WALL_4_0_0_1_0_0_WIN	TRIPLE_GLAZING	1.46	0.23	0.06	1.75	1.75	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:LIVINGROOM_WALL_4_0_0	180.00	90.00	S
	BLOCK1B:ROOM_WALL_2_0_0_0_0_0_WIN	TRIPLE_GLAZING	3.13	0.30	0.07	3.50	3.50	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:ROOM_WALL_2_0_0	270.00	90.00	W
	BLOCK1B:ROOM_WALL_3_0_0_0_0_0_WIN	TRIPLE_GLAZING	2.87	0.29	0.07	3.23	3.23	1.019	0.474	0.661	9.500	9.500	Yes	BLOCK1B:ROOM_WALL_3_0_0	180.00	90.00	S
	Total or Average						21.79	1.019	0.474	0.661							
	North Total or Average						6.64	1.019	0.474	0.661							
	Non-North Total or Average						15.16	1.019	0.474	0.661							


Interior Fenestration

		Construction	Area of One Opening [m2]	Area of Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Parent Surface
	Total or Average			0.00	-	-	-	


Exterior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	BLOCK1B:LIVINGROOM_WALL_9_0_0_0_0_0_DOOR	EXTERNALDOOR	2.995	5.429	1.85	BLOCK1B:LIVINGROOM_WALL_9_0_0


Interior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	BLOCK1B:KITCHEN_PARTITION_3_0_0_0_0_0_DOOR	INSIDEDOOR	2.360	5.429	1.65	BLOCK1B:KITCHEN_PARTITION_3_0_0
	BLOCK1B:BATHROOM1_PARTITION_3_0_0_0_0_0_DOOR	INSIDEDOOR	2.360	5.429	1.75	BLOCK1B:BATHROOM1_PARTITION_3_0_0
	BLOCK1B:ROOM1_PARTITION_4_0_0_0_0_0_DOOR	INSIDEDOOR	2.360	5.429	1.63	BLOCK1B:ROOM1_PARTITION_4_0_0
	BLOCK1B:CORRIDOR_PARTITION_5_0_0_0_0_0_DOOR_10006	INSIDEDOOR_REV	2.360	5.429	1.75	BLOCK1B:CORRIDOR_PARTITION_5_0_10004
	BLOCK1B:CORRIDOR_PARTITION_6_0_0_0_0_0_DOOR_10010	INSIDEDOOR_REV	2.360	5.429	1.63	BLOCK1B:CORRIDOR_PARTITION_6_0_10008
	BLOCK1B:CORRIDOR_PARTITION_2_0_0_0_0_0_DOOR	INSIDEDOOR	2.360	5.429	1.52	BLOCK1B:CORRIDOR_PARTITION_2_0_0
	BLOCK1B:CORRIDOR_PARTITION_3_0_0_0_0_0_DOOR	INSIDEDOOR	2.360	5.429	1.53	BLOCK1B:CORRIDOR_PARTITION_3_0_0
	BLOCK1B:CORRIDOR_PARTITION_4_0_0_0_0_0_DOOR	INSIDEDOOR	2.360	5.429	1.74	BLOCK1B:CORRIDOR_PARTITION_4_0_0
	BLOCK1B:BATHROOM_PARTITION_4_0_0_0_0_0_DOOR_10012	INSIDEDOOR_REV	2.360	5.429	1.52	BLOCK1B:BATHROOM_PARTITION_4_0_10010
	BLOCK1B:LIVINGROOM_PARTITION_10_0_0_0_0_0_DOOR_10003	INSIDEDOOR_REV	2.360	5.429	1.65	BLOCK1B:LIVINGROOM_PARTITION_10_0_10001
	BLOCK1B:LIVINGROOM_PARTITION_2_0_0_0_0_0_DOOR_10016	INSIDEDOOR_REV	2.360	5.429	1.74	BLOCK1B:LIVINGROOM_PARTITION_2_0_10014
	BLOCK1B:ROOM_PARTITION_5_0_0_0_0_0_DOOR_10014	INSIDEDOOR_REV	2.360	5.429	1.53	BLOCK1B:ROOM_PARTITION_5_0_10012


----------------------------------------------------------------------------------------------------
REPORT:	Lighting Summary
FOR:	Entire Facility
Interior Lighting

		Zone Name	Space Name	Space Type	Lighting Power Density [W/m2]	Space Area [m2]	Total Power [W]	End Use Subcategory	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Return Air Fraction	Conditioned (Y/N)	Consumption [kWh]
	BLOCK1B:KITCHEN GENERAL LIGHTING	BLOCK1B:KITCHEN	BLOCK1B:KITCHEN	GENERAL	9.4135	9.24	86.94	ELECTRIC EQUIPMENT#Block1B:Kitchen#GeneralLights	DWELL_DOMKITCHEN_LIGHT	49.00	49.00	34.83	0.0000	Y	157.90
	BLOCK1B:BATHROOM1 GENERAL LIGHTING	BLOCK1B:BATHROOM1	BLOCK1B:BATHROOM1	GENERAL	9.4135	5.56	52.31	ELECTRIC EQUIPMENT#Block1B:Bathroom1#GeneralLights	DWELL_DOMTOILET_LIGHT	56.00	56.00	32.84	0.0000	Y	89.56
	BLOCK1B:ROOM1 GENERAL LIGHTING	BLOCK1B:ROOM1	BLOCK1B:ROOM1	GENERAL	9.4135	10.79	101.57	ELECTRIC EQUIPMENT#Block1B:Room1#GeneralLights	DWELL_DOMBED_LIGHT	26.60	49.00	7.80	0.0000	Y	41.34
	BLOCK1B:CORRIDOR GENERAL LIGHTING	BLOCK1B:CORRIDOR	BLOCK1B:CORRIDOR	GENERAL	9.4135	2.50	23.52	ELECTRIC EQUIPMENT#Block1B:Corridor#GeneralLights	DWELL_DOMCIRCULATION_LIGHT	69.14	69.14	69.14	0.0000	Y	84.78
	BLOCK1B:BATHROOM GENERAL LIGHTING	BLOCK1B:BATHROOM	BLOCK1B:BATHROOM	GENERAL	9.4135	5.51	51.84	ELECTRIC EQUIPMENT#Block1B:Bathroom#GeneralLights	DWELL_DOMTOILET_LIGHT	56.00	56.00	29.82	0.0000	Y	80.60
	BLOCK1B:LIVINGROOM GENERAL LIGHTING	BLOCK1B:LIVINGROOM	BLOCK1B:LIVINGROOM	GENERAL	9.4135	23.19	218.30	ELECTRIC EQUIPMENT#Block1B:Livingroom#GeneralLights	DWELL_DOMDINING_LIGHT	56.00	56.00	30.64	0.0000	Y	348.78
	BLOCK1B:ROOM GENERAL LIGHTING	BLOCK1B:ROOM	BLOCK1B:ROOM	GENERAL	9.4135	17.22	162.10	ELECTRIC EQUIPMENT#Block1B:Room#GeneralLights	DWELL_DOMBED_LIGHT	26.60	49.00	7.63	0.0000	Y	64.51
	Interior Lighting Total				9.4135	74.00	696.59								867.47


Daylighting

		Zone	Control Name	Daylighting Method	Control Type	Fraction Controlled	Lighting Installed in Zone [W]	Lighting Controlled [W]
	BLOCK1B:KITCHEN REF POINT 1	BLOCK1B:KITCHEN	BLOCK1B:KITCHEN	SplitFlux	Continuous	1.00	86.94	86.94
	BLOCK1B:BATHROOM1 REF POINT 1	BLOCK1B:BATHROOM1	BLOCK1B:BATHROOM1	SplitFlux	Continuous	1.00	52.31	52.31
	BLOCK1B:ROOM1 REF POINT 1	BLOCK1B:ROOM1	BLOCK1B:ROOM1	SplitFlux	Continuous	1.00	101.57	101.57
	BLOCK1B:CORRIDOR REF POINT 1	BLOCK1B:CORRIDOR	BLOCK1B:CORRIDOR	SplitFlux	Continuous	1.00	23.52	23.52
	BLOCK1B:BATHROOM REF POINT 1	BLOCK1B:BATHROOM	BLOCK1B:BATHROOM	SplitFlux	Continuous	1.00	51.84	51.84
	BLOCK1B:LIVINGROOM REF POINT 1	BLOCK1B:LIVINGROOM	BLOCK1B:LIVINGROOM	SplitFlux	Continuous	1.00	218.30	218.30
	BLOCK1B:ROOM REF POINT 1	BLOCK1B:ROOM	BLOCK1B:ROOM	SplitFlux	Continuous	1.00	162.10	162.10


Exterior Lighting

		Total Watts	Astronomical Clock/Schedule	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Consumption [kWh]
	Exterior Lighting Total	0.00						0.00


----------------------------------------------------------------------------------------------------
REPORT:	Equipment Summary
FOR:	Entire Facility
Central Plant

		Type	Reference Capacity [W]	Reference Efficiency [W/W]	Rated Capacity [W]	Rated Efficiency [W/W]	IPLV in SI Units [W/W]	IPLV in IP Units [Btu/W-h]
	None							


Cooling Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Sensible Capacity [W]	Nominal Latent Capacity [W]	Nominal Sensible Heat Ratio	Nominal Efficiency [W/W]	Nominal Coil UA Value [W/C]	Nominal Coil Surface Area [m2]
	None									


DX Cooling Coils

		DX Cooling Coil Type	Standard Rated Net Cooling Capacity [W]	Standard Rated Net COP [W/W]	EER [Btu/W-h]	SEER User [Btu/W-h]	SEER Standard [Btu/W-h]	IEER [Btu/W-h]
	None							


DX Cooling Coil ASHRAE 127 Standard Ratings Report

		DX Cooling Coil Type	Rated Net Cooling Capacity Test A [W]	Rated Electric Power Test A [W]	Rated Net Cooling Capacity Test B [W]	Rated Electric Power Test B [W]	Rated Net Cooling Capacity Test C [W]	Rated Electric Power Test C [W]	Rated Net Cooling Capacity Test D [W]	Rated Electric Power Test D [W]
	None									


DX Heating Coils

		DX Heating Coil Type	High Temperature Heating (net) Rating Capacity [W]	Low Temperature Heating (net) Rating Capacity [W]	HSPF [Btu/W-h]	Region Number
	None					


Heating Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Efficiency [W/W]
	None				


Fans

		Type	Total Efficiency [W/W]	Delta Pressure [pa]	Max Air Flow Rate [m3/s]	Rated Electricity Rate [W]	Rated Power Per Max Air Flow Rate [W-s/m3]	Motor Heat In Air Fraction	Fan Energy Index	End Use Subcategory	Design Day Name for Fan Sizing Peak	Date/Time for Fan Sizing Peak
	None											


Pumps

		Type	Control	Head [pa]	Water Flow [m3/s]	Electricity Rate [W]	Power Per Water Flow Rate [W-s/m3]	Motor Efficiency [W/W]	End Use Subcategory
	None								


Service Water Heating

		Type	Storage Volume [m3]	Input [W]	Thermal Efficiency [W/W]	Recovery Efficiency [W/W]	Energy Factor
	None						


----------------------------------------------------------------------------------------------------
REPORT:	HVAC Sizing Summary
FOR:	Entire Facility
Zone Sensible Cooling

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1B:KITCHEN	155.41	178.72	26.10	0.009	0.010	SUMMER DESIGN DAY LUG	7/15 09:00:00	26.00	25.98	0.01042	25.40	0.01400	0.000	0.00
	BLOCK1B:BATHROOM1	65.39	75.20	16.92	0.004	0.004	SUMMER DESIGN DAY LUG	7/15 20:30:00	26.00	26.00	0.01014	25.45	0.01400	0.000	0.00
	BLOCK1B:ROOM1	414.14	476.26	58.12	0.024	0.028	SUMMER DESIGN DAY LUG	7/15 18:00:00	26.00	26.00	0.00839	28.50	0.01401	0.000	0.00
	BLOCK1B:CORRIDOR	39.33	45.23	22.23	0.002	0.003	SUMMER DESIGN DAY LUG	7/15 21:00:00	26.00	26.00	0.00938	25.00	0.01400	0.000	0.00
	BLOCK1B:BATHROOM	270.81	311.43	71.92	0.016	0.018	SUMMER DESIGN DAY LUG	7/15 18:00:00	26.00	26.00	0.00831	28.50	0.01401	0.000	0.00
	BLOCK1B:LIVINGROOM	221.22	254.40	13.62	0.013	0.015	SUMMER DESIGN DAY LUG	7/15 21:00:00	26.00	26.00	0.01035	25.00	0.01400	0.000	0.00
	BLOCK1B:ROOM	645.12	741.88	53.14	0.038	0.043	SUMMER DESIGN DAY LUG	7/15 18:00:00	26.00	26.00	0.00845	28.50	0.01401	0.000	0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1B:KITCHEN	194.21	242.77	35.45	0.010	0.013	WINTER DESIGN DAY	1/15 24:00:00	20.00	19.99	0.01263	-5.90	0.00237	0.000	0.00
	BLOCK1B:BATHROOM1	120.11	150.14	33.79	0.006	0.008	WINTER DESIGN DAY	1/15 24:00:00	20.00	19.99	0.01252	-5.90	0.00237	0.000	0.00
	BLOCK1B:ROOM1	275.67	344.58	42.05	0.015	0.018	WINTER DESIGN DAY	1/15 24:00:00	20.00	19.99	0.01300	-5.90	0.00237	0.000	0.00
	BLOCK1B:CORRIDOR	49.58	61.98	30.46	0.003	0.003	WINTER DESIGN DAY	1/15 24:00:00	20.00	19.99	0.01226	-5.90	0.00237	0.000	0.00
	BLOCK1B:BATHROOM	126.45	158.06	36.50	0.007	0.008	WINTER DESIGN DAY	1/15 24:00:00	20.00	19.99	0.01269	-5.90	0.00237	0.000	0.00
	BLOCK1B:LIVINGROOM	576.66	720.82	38.60	0.031	0.039	WINTER DESIGN DAY	1/15 24:00:00	20.00	19.99	0.01282	-5.90	0.00237	0.000	0.00
	BLOCK1B:ROOM	414.79	518.49	37.14	0.022	0.028	WINTER DESIGN DAY	1/15 24:00:00	20.00	19.99	0.01273	-5.90	0.00237	0.000	0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

		Calculated cooling [m3/s]	User cooling [m3/s]	Calculated heating [m3/s]	User heating [m3/s]	Adjusted cooling [m3/s]	Adjusted heating [m3/s]	Adjusted main [m3/s]	Calculated Heating Air Flow Ratio []	User Heating Air Flow Ratio []
	None									


Plant Loop Coincident Design Fluid Flow Rate Adjustments

		Previous Design Volume Flow Rate [m3/s]	Algorithm Volume Flow Rate [m3/s]	Coincident Design Volume Flow Rate [m3/s]	Coincident Size Adjusted	Peak Sizing Period Name	Peak Day into Period {TIMESTAMP}[day]	Peak Hour Of Day {TIMESTAMP}[hr]	Peak Step Start Minute {TIMESTAMP}[min]
	None								


Coil Sizing Summary

		Coil Type	HVAC Type	HVAC Name	Coil Final Gross Total Capacity [W]	Coil Final Gross Sensible Capacity [W]	Coil Final Reference Air Volume Flow Rate [m3/s]	Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]	Coil U-value Times Area Value [W/K]	Design Day Name at Sensible Ideal Loads Peak	Date/Time at Sensible Ideal Loads Peak	Design Day Name at Air Flow Ideal Loads Peak	Date/Time at Air Flow Ideal Loads Peak	Coil Total Capacity at Ideal Loads Peak [W]	Coil Sensible Capacity at Ideal Loads Peak [W]	Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]	Coil Entering Air Drybulb at Ideal Loads Peak [C]	Coil Entering Air Wetbulb at Ideal Loads Peak [C]	Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Coil Leaving Air Drybulb at Ideal Loads Peak [C]	Coil Leaving Air Wetbulb at Ideal Loads Peak [C]	Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Drybulb at Ideal Loads Peak [C]	Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Wetbulb at Ideal Loads Peak [C]	Outdoor Air Flow Percentage at Ideal Loads Peak [%]	Zone Air Drybulb at Ideal Loads Peak [C]	Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Zone Air Relative Humidity at Ideal Loads Peak [%]	Zone Sensible Heat Gain at Ideal Loads Peak [W]	Zone Latent Heat Gain at Ideal Loads Peak [W]	Coil Total Capacity at Rating Conditions [W]	Coil Sensible Capacity at Rating Conditions [W]
	None																																


----------------------------------------------------------------------------------------------------
REPORT:	System Summary
FOR:	Entire Facility
Economizer

		High Limit Shutoff Control	Minimum Outdoor Air [m3/s]	Maximum Outdoor Air [m3/s]	Return Air Temp Limit	Return Air Enthalpy Limit	Outdoor Air Temperature Limit [C]	Outdoor Air Enthalpy Limit [C]
	None							


Demand Controlled Ventilation using Controller:MechanicalVentilation

		Controller:MechanicalVentilation Name	Outdoor Air Per Person [m3/s-person]	Outdoor Air Per Area [m3/s-m2]	Outdoor Air Per Zone [m3/s]	Outdoor Air ACH [ach]	Outdoor Air Method	Outdoor Air Schedule Name	Air Distribution Effectiveness in Cooling Mode	Air Distribution Effectiveness in Heating Mode	Air Distribution Effectiveness Schedule Name
	None										


Time Not Comfortable Based on Simple ASHRAE 55-2004

		Winter Clothes [hr]	Summer Clothes [hr]	Summer or Winter Clothes [hr]
	BLOCK1B:KITCHEN	758.50	1439.50	147.50
	BLOCK1B:BATHROOM1	465.50	2170.00	84.50
	BLOCK1B:ROOM1	770.00	3403.50	440.50
	BLOCK1B:CORRIDOR	1011.50	2009.50	204.50
	BLOCK1B:BATHROOM	1033.00	1638.50	209.50
	BLOCK1B:LIVINGROOM	686.50	2054.50	138.00
	BLOCK1B:ROOM	892.50	2895.50	221.00
	Facility	2708.50	5585.00	907.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

		During Heating [hr]	During Cooling [hr]	During Occupied Heating [hr]	During Occupied Cooling [hr]
	BLOCK1B:KITCHEN	0.00	0.00	0.00	0.00
	BLOCK1B:BATHROOM1	0.00	0.00	0.00	0.00
	BLOCK1B:ROOM1	0.00	0.00	0.00	0.00
	BLOCK1B:CORRIDOR	0.00	0.00	0.00	0.00
	BLOCK1B:BATHROOM	0.00	0.00	0.00	0.00
	BLOCK1B:LIVINGROOM	0.00	0.00	0.00	0.00
	BLOCK1B:ROOM	0.00	0.00	0.00	0.00
	Facility	0.00	0.00	0.00	0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:	Outdoor Air Summary
FOR:	Entire Facility
Average Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1B:KITCHEN	0.12	0.22	20.54	0.000	0.519	0.000	1.111
	BLOCK1B:BATHROOM1	0.09	0.14	13.33	0.000	0.517	0.000	0.288
	BLOCK1B:ROOM1	0.20	0.25	24.58	0.000	0.519	0.000	0.084
	BLOCK1B:CORRIDOR	0.03	0.04	6.10	0.000	0.517	0.000	0.711
	BLOCK1B:BATHROOM	0.09	0.13	12.99	0.000	0.517	0.000	0.751
	BLOCK1B:LIVINGROOM	0.61	0.93	56.03	0.000	0.517	0.000	0.197
	BLOCK1B:ROOM	0.31	0.40	41.88	0.000	0.520	0.000	0.080
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1B:KITCHEN	0.12	0.22	20.54	0.000	0.015	0.000	0.000
	BLOCK1B:BATHROOM1	0.09	0.14	13.33	0.000	0.015	0.000	0.000
	BLOCK1B:ROOM1	0.20	0.25	24.58	0.000	0.016	0.000	0.000
	BLOCK1B:CORRIDOR	0.03	0.04	6.10	0.000	0.015	0.000	0.000
	BLOCK1B:BATHROOM	0.09	0.13	12.99	0.000	0.015	0.000	0.000
	BLOCK1B:LIVINGROOM	0.61	0.93	56.03	0.000	0.015	0.000	0.000
	BLOCK1B:ROOM	0.31	0.40	41.88	0.000	0.016	0.000	0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:	Object Count Summary
FOR:	Entire Facility
Surfaces by Class

		Total	Outdoors
	Wall	38	14
	Floor	9	9
	Roof	9	9
	Internal Mass	0	0
	Building Detached Shading	72	72
	Fixed Detached Shading	0	0
	Window	9	9
	Door	13	1
	Glass Door	0	0
	Shading	0	0
	Overhang	0	0
	Fin	0	0
	Tubular Daylighting Device Dome	0	0
	Tubular Daylighting Device Diffuser	0	0


HVAC

		Count
	HVAC Air Loops	0
	Conditioned Zones	7
	Unconditioned Zones	0
	Supply Plenums	0
	Return Plenums	0


Input Fields

		Count
	IDF Objects	519
	Defaulted Fields	176
	Fields with Defaults	1624
	Autosized Fields	42
	Autosizable Fields	42
	Autocalculated Fields	56
	Autocalculatable Fields	220


----------------------------------------------------------------------------------------------------
REPORT:	Sensible Heat Gain Summary
FOR:	Entire Facility
Annual Building Sensible Heat Gain Components

		HVAC Zone Eq & Other Sensible Air Heating [kWh]	HVAC Zone Eq & Other Sensible Air Cooling [kWh]	HVAC Terminal Unit Sensible Air Heating [kWh]	HVAC Terminal Unit Sensible Air Cooling [kWh]	HVAC Input Heated Surface Heating [kWh]	HVAC Input Cooled Surface Cooling [kWh]	People Sensible Heat Addition [kWh]	Lights Sensible Heat Addition [kWh]	Equipment Sensible Heat Addition [kWh]	Window Heat Addition [kWh]	Interzone Air Transfer Heat Addition [kWh]	Infiltration Heat Addition [kWh]	Opaque Surface Conduction and Other Heat Addition [kWh]	Equipment Sensible Heat Removal [kWh]	Window Heat Removal [kWh]	Interzone Air Transfer Heat Removal [kWh]	Infiltration Heat Removal [kWh]	Opaque Surface Conduction and Other Heat Removal [kWh]
	BLOCK1B:KITCHEN	0.099	-0.13	0.000	0.000	0.000	0.000	20.681	157.904	524.102	225.930	0.000	0.481	0.002	0.000	-122.67	0.000	-513.66	-292.73
	BLOCK1B:BATHROOM1	0.491	-0.02	0.000	0.000	0.000	0.000	18.983	89.563	24.767	116.525	0.000	0.366	46.937	0.000	-66.37	0.000	-231.24	0.000
	BLOCK1B:ROOM1	7.046	-11.56	0.000	0.000	0.000	0.000	55.184	41.336	108.901	973.835	0.000	0.411	0.005	0.000	-294.40	0.000	-612.37	-268.38
	BLOCK1B:CORRIDOR	0.077	-0.10	0.000	0.000	0.000	0.000	7.846	84.785	14.681	0.000	0.000	0.178	31.872	0.000	0.000	0.000	-139.34	-0.00
	BLOCK1B:BATHROOM	0.616	-9.46	0.000	0.000	0.000	0.000	18.038	80.600	24.546	481.708	0.000	0.239	0.033	0.000	-98.62	0.000	-369.45	-128.22
	BLOCK1B:LIVINGROOM	2.944	-0.41	0.000	0.000	0.000	0.000	120.591	348.776	176.784	1316.373	0.000	1.368	0.076	0.000	-261.94	0.000	-964.44	-740.04
	BLOCK1B:ROOM	1.322	-34.14	0.000	0.000	0.000	0.000	84.243	64.510	173.797	2211.557	0.000	0.679	0.044	0.000	-413.87	0.000	-1182.58	-905.51
	Total Facility	12.594	-55.82	0.000	0.000	0.000	0.000	325.566	867.473	1047.578	5325.927	0.000	3.722	78.968	0.000	-1257.88	0.000	-4013.09	-2334.89


Peak Cooling Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1B:KITCHEN	01-MAY-08:45	0.00	-75.00	0.00	0.00	0.00	0.00	13.83	8.69	279.67	96.97	0.00	0.00	0.00	0.00	-0.00	0.00	-7.15	-317.01
	BLOCK1B:BATHROOM1	30-JUN-18:00	0.00	-17.71	0.00	0.00	0.00	0.00	4.08	22.04	4.75	40.91	0.00	0.00	0.00	0.00	-0.00	0.00	-0.88	-53.19
	BLOCK1B:ROOM1	02-JUN-17:15	0.00	-303.90	0.00	0.00	0.00	0.00	0.00	0.00	20.67	572.21	0.00	0.00	0.00	0.00	-0.00	0.00	-1.83	-287.15
	BLOCK1B:CORRIDOR	01-APR-17:00	0.00	-20.64	0.00	0.00	0.00	0.00	2.48	23.52	3.92	0.00	0.00	0.10	0.00	0.00	-0.00	0.00	0.00	-9.39
	BLOCK1B:BATHROOM	01-APR-16:30	0.00	-222.41	0.00	0.00	0.00	0.00	0.00	0.00	2.63	380.08	0.00	1.39	0.00	0.00	-0.00	0.00	0.00	-161.69
	BLOCK1B:LIVINGROOM	02-APR-12:53	0.00	-144.49	0.00	0.00	0.00	0.00	0.00	0.00	5.79	443.20	0.00	0.00	0.00	0.00	-0.00	0.00	-14.89	-289.61
	BLOCK1B:ROOM	02-APR-16:30	0.00	-669.61	0.00	0.00	0.00	0.00	0.00	0.00	18.65	1040.64	0.00	14.07	0.00	0.00	-0.00	0.00	0.00	-403.75
	Total Facility	02-APR-16:30	0.00	-1230.23	0.00	0.00	0.00	0.00	2.48	23.52	63.79	2377.52	0.00	60.39	0.00	0.00	0.00	0.00	0.00	-1297.48


Peak Heating Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1B:KITCHEN	27-JAN-07:00	22.82	0.00	0.00	0.00	0.00	0.00	0.00	0.00	18.47	0.00	0.00	0.00	50.79	0.00	-34.41	0.00	-57.67	0.00
	BLOCK1B:BATHROOM1	24-JAN-06:00	40.37	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.55	0.00	0.00	0.00	23.22	0.00	-21.41	0.00	-42.73	0.00
	BLOCK1B:ROOM1	24-JAN-06:00	98.45	0.00	0.00	0.00	0.00	0.00	19.61	0.00	2.70	0.00	0.00	0.00	52.85	0.00	-94.81	0.00	-78.81	0.00
	BLOCK1B:CORRIDOR	24-JAN-07:00	13.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.25	0.00	0.00	0.00	4.38	0.00	-0.00	0.00	-18.29	0.00
	BLOCK1B:BATHROOM	24-JAN-06:00	46.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.55	0.00	0.00	0.00	25.16	0.00	-30.07	0.00	-41.64	0.00
	BLOCK1B:LIVINGROOM	24-JAN-06:00	205.85	0.00	0.00	0.00	0.00	0.00	0.00	0.00	5.79	0.00	0.00	0.00	51.55	0.00	-83.57	0.00	-179.61	0.00
	BLOCK1B:ROOM	24-JAN-06:00	124.42	0.00	0.00	0.00	0.00	0.00	31.30	0.00	4.31	0.00	0.00	0.00	96.64	0.00	-122.40	0.00	-134.28	0.00
	Total Facility	24-JAN-06:00	545.55	0.00	0.00	0.00	0.00	0.00	50.91	0.00	32.63	0.00	0.00	0.00	324.69	0.00	-391.28	0.00	-562.49	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Standard 62.1 Summary
FOR:	Entire Facility
System Ventilation Requirements for Cooling

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow - Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


System Ventilation Requirements for Heating

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


Zone Ventilation Parameters

		AirLoop Name	People Outdoor Air Rate - Rp [m3/s-person]	Zone Population - Pz	Area Outdoor Air Rate - Ra [m3/s-m2]	Zone Floor Area - Az [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Air Distribution Effectiveness - Ez-clg	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Air Distribution Effectiveness - Ez-htg	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None										


System Ventilation Parameters

		People Outdoor Air Rate - Rp [m3/s-person]	Sum of Zone Population - Pz-sum	Area Outdoor Air Rate - Ra [m3/s-m2]	Sum of Zone Floor Area - Az-sum [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None							


Zone Ventilation Calculations for Cooling Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Cooling Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


Zone Ventilation Calculations for Heating Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Heating Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


